<?xml version="1.0"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4024.53">
	<DataTypes>
		<DataType>
			<Name GUID="{18DDFF9C-471B-4495-BB64-A0634DBB99A6}">ETcMllDataType</Name>
			<BitSize>8</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_UNDEFINED]]></Text>
				<Enum>0</Enum>
				<Comment><![CDATA[invalid / undefined data type]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_INT8_SINT]]></Text>
				<Enum>10</Enum>
				<Comment><![CDATA[8-bit signed integer number (SINT / char)]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_INT16_INT]]></Text>
				<Enum>20</Enum>
				<Comment><![CDATA[16-bit signed integer number (INT / short)]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_INT32_DINT]]></Text>
				<Enum>30</Enum>
				<Comment><![CDATA[32-bit signed integer number (DINT / long)]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_INT64_LINT]]></Text>
				<Enum>40</Enum>
				<Comment><![CDATA[64-bit signed integer number (LINT / long long)]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_FP16]]></Text>
				<Enum>50</Enum>
				<Comment><![CDATA[16-bit IEEE floating point number (future usage)]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_FP16B]]></Text>
				<Enum>55</Enum>
				<Comment><![CDATA[16-bit "bfloat16" floating point number (future usage)]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_FP32_REAL]]></Text>
				<Enum>60</Enum>
				<Comment><![CDATA[32-bit IEEE floating point number (REAL / float)]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_FP64_LREAL]]></Text>
				<Enum>70</Enum>
				<Comment><![CDATA[64-bit IEEE floating point number (LREAL / double)]]></Comment>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[E_MLLDT_SPECIAL]]></Text>
				<Enum>99</Enum>
				<Comment><![CDATA[Function-specific byte stream]]></Comment>
			</EnumInfo>
			<Hides>
				<Hide GUID="{9E2089D5-ED59-4F32-BCFE-1D5836DFDFE7}"/>
				<Hide GUID="{4E219739-FEFE-4359-817C-BC75F32644E9}"/>
				<Hide GUID="{3DEE7C31-7519-4880-B049-87FE56643956}"/>
				<Hide GUID="{0F536A99-6E72-430A-88AB-9F037A7E6286}"/>
				<Hide GUID="{0E15FDBF-7968-4D08-B9D7-DC8A19410EA0}"/>
				<Hide GUID="{D4E5403C-4699-4513-A288-8A762DD6B9E5}"/>
				<Hide GUID="{1E3D0DE4-55EF-4253-9E62-2839ADB8B99F}"/>
				<Hide GUID="{98A0934D-E96A-4A90-9B73-CF3033E5D6D5}"/>
			</Hides>
		</DataType>
		<DataType>
			<Name GUID="{F13B6D04-11D0-5217-2BF9-7A8308D2316E}" Namespace="Tc2_SerialCom" AutoDeleteType="true">KL6inData22B</Name>
			<Comment><![CDATA[ This data type is corresponding to the
   KL-6xxx data structure used in the
   TwinCAT SystemManager
   (KL-6xxx version using 22 data bytes) 
]]></Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Status</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{4AF0A614-C38E-9111-DF96-9AB17E2604B8}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..2] OF Tc2_SerialCom.KL6inData22B</Name>
			<BitSize>576</BitSize>
			<BaseType GUID="{F13B6D04-11D0-5217-2BF9-7A8308D2316E}" Namespace="Tc2_SerialCom">KL6inData22B</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>3</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{9436E96F-2016-0A0B-2676-07FA0D016A3F}" Namespace="Tc2_EnOcean" AutoDeleteType="true">ST_EnOceanInData</Name>
			<BitSize>96</BitSize>
			<SubItem>
				<Name>nStatus</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>11</Elements>
				</ArrayInfo>
				<BitSize>88</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{6671C4AA-9267-109D-F3E9-CC37EA5B464C}" Namespace="Tc2_DALI" AutoDeleteType="true">ST_DALIV2InData</Name>
			<Comment><![CDATA[ Communication interface for the KL6811]]></Comment>
			<BitSize>32</BitSize>
			<SubItem>
				<Name>nStatus</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nDummy</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Properties>
				<Property>
					<Name>obsolete</Name>
					<Value>Use the structure ST_KL6811InData instead!</Value>
				</Property>
			</Properties>
		</DataType>
		<DataType>
			<Name GUID="{3739F8DE-1262-CBDF-6036-BE7156A9772E}" Namespace="Tc2_EnOcean" AutoDeleteType="true">KL6581_Input</Name>
			<BitSize>96</BitSize>
			<SubItem>
				<Name>nStatus</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>CNODE</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ORG</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB3</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>56</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>72</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID3</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>80</BitOffs>
			</SubItem>
			<SubItem>
				<Name>STATUS</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>88</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{5FB7B499-AA4D-FE44-3AD2-C9F733008481}" Namespace="Tc2_DMX" AutoDeleteType="true">ST_EL6851InData</Name>
			<BitSize>592</BitSize>
			<SubItem>
				<Name>bTransmitAccepted</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bReceiveToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bCyclicTxDDisabled</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bDefaultDataSent</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bFrameSentToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bTxPDOToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
			<SubItem>
				<Name>wChannelLength</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byStartCode</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byDummy</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>72</BitOffs>
			</SubItem>
			<SubItem>
				<Name>arrData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>64</Elements>
				</ArrayInfo>
				<BitSize>512</BitSize>
				<BitOffs>80</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{93239C5F-8743-C1B9-CEA8-EA43A1EB5E4D}" Namespace="Tc2_SerialCom" AutoDeleteType="true">KL6outData22B</Name>
			<Comment><![CDATA[ This data type is corresponding to the
   KL-6xxx data structure used in the
   TwinCAT SystemManager
   (KL-6xxx version using 22 data bytes) 
]]></Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Ctrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{3B767DB5-6AA2-C99A-8994-BD7A72CEA114}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..2] OF Tc2_SerialCom.KL6outData22B</Name>
			<BitSize>576</BitSize>
			<BaseType GUID="{93239C5F-8743-C1B9-CEA8-EA43A1EB5E4D}" Namespace="Tc2_SerialCom">KL6outData22B</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>3</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{0B7591CE-879A-4F3D-4546-149ECAE9DCE9}" Namespace="Tc2_EnOcean" AutoDeleteType="true">ST_EnOceanOutData</Name>
			<BitSize>96</BitSize>
			<SubItem>
				<Name>nCtrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>11</Elements>
				</ArrayInfo>
				<BitSize>88</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{6D7CDD9A-E11D-5A2E-4576-CC1041A72A79}" Namespace="Tc2_EnOcean" AutoDeleteType="true">KL6581_Output</Name>
			<BitSize>96</BitSize>
			<SubItem>
				<Name>nControl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>CNODE</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ORG</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB3</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>56</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>72</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID3</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>80</BitOffs>
			</SubItem>
			<SubItem>
				<Name>STATUS</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>88</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{84CEA4AE-1641-2AC9-8925-6DCF130289D5}" Namespace="Tc2_DALI" AutoDeleteType="true">ST_DALIV2OutData</Name>
			<Comment><![CDATA[ Communication interface for the KL6811]]></Comment>
			<BitSize>32</BitSize>
			<SubItem>
				<Name>nCtrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nDummy</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Properties>
				<Property>
					<Name>obsolete</Name>
					<Value>Use the structure ST_KL6811OutData instead!</Value>
				</Property>
			</Properties>
		</DataType>
		<DataType>
			<Name GUID="{60015191-2344-AD84-98B7-743631181DA2}" Namespace="Tc2_DMX" AutoDeleteType="true">ST_EL6851OutData</Name>
			<BitSize>4160</BitSize>
			<SubItem>
				<Name>bTransmitRequest</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ only for RDM]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bDisableCyclicTxD</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bSendDefaultData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byDummy1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>wChannelLength</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byStartCode</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<Comment><![CDATA[ always 0x00 except RDM: 0xCC]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byDummy2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>56</BitOffs>
			</SubItem>
			<SubItem>
				<Name>arrData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>512</Elements>
				</ArrayInfo>
				<BitSize>4096</BitSize>
				<BitOffs>64</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000009}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..8] OF BIT</Name>
			<BitSize>9</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>9</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000001}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BIT</Name>
			<BitSize>1</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000008}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BYTE</Name>
			<BitSize>8</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00200000000C}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..11] OF BIT</Name>
			<BitSize>12</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>12</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00200000000F}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..14] OF BIT</Name>
			<BitSize>15</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>15</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000003}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..2] OF BIT</Name>
			<BitSize>3</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>3</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000002}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..1] OF BIT</Name>
			<BitSize>2</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>2</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000007}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..6] OF BIT</Name>
			<BitSize>7</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>7</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000004}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..3] OF BIT</Name>
			<BitSize>4</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>4</Elements>
			</ArrayInfo>
		</DataType>
	</DataTypes>
	<ImageDatas>
		<ImageData Id="1000">424d360300000000000036000000280000001000000010000000010018000000000000000000c40e0000c40e000000000000000000004a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b03a36147a46449a5654ba5664ca5654ca5644abd8d7bbd8d7ba25f44a25f44a25f44a25f44a25f44a15e434a2b034a2b03a96b53aa6e56ab6f58ac7059ac7059ab6e574a2b034a2b03bd8d7ba26046a25f44a25f44a25f44a15e434a2b034a2b03af755fb17862c39687c39687c396874a2b034a2b034a2b03bd8d7ba6674ea36247a25f44a25f44a15e434a2b034a2b03b47f6bb6836f4a2b034a2b034a2b03b78370b5806bb37b664a2b03bd8d7ba86950a46248a25f44a15e434a2b034a2b03ba8976bd8d7b4a2b034a2b03d2b1a6bd8d7bbb8977b88471b47e694a2b03bd8d7ba7684fa36147a15f444a2b034a2b03c09282c39687c4998ac59a8c4a2b03d2b1a6d2b1a6d2b1a6b98673b57f6b4a2b03bd8d7bbd8d7ba25f444a2b034a2b03c59b8cc8a092caa396cba598cba4974a2b034a2b034a2b03d2b1a6d2b1a6d2b1a64a2b034a2b03bd8d7b4a2b034a2b03cba497cfaa9fd1afa4d2b1a64a2b03d0aca04a2b034a2b034a2b034a2b034a2b034a2b034a2b03bd8d7b4a2b034a2b03cfaba0d3b3a94a2b034a2b03d8b9b0d4b4aad0ada2cba497c59a8bbf91804a2b03b47d68ad735ca769504a2b034a2b03d2b1a6d8bab14a2b034a2b034a2b03d9bbb4d4b3a9cda99cc89e904a2b03bb8a78b57f6baf755fa86b524a2b034a2b03d4b4aadabeb6e0c7c2e3cdc8e1cac44a2b03d6b6adceab9f4a2b03c29686bc8b7ab6816daf7660a96c534a2b034a2b03d4b3aadabeb6e0c7c1e3ccc8e1c9c4dbc0b94a2b034a2b03d2b1a6c29686bc8b79b6816daf7660a96c534a2b034a2b03d2b0a6d7b9b1dcc1b9dec4beddc2bbd8bbb34a2b034a2b03d2b1a6c19484bb8a78b57f6baf755fa86b524a2b034a2b03ceaa9ed3b2a8d7b8aed8bab1d7b9b0d4b4aacfada1caa396c49a8bbf9080b98774b37d68ad735ca7684f4a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b034a2b03</ImageData>
		<ImageData Id="1001">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1002">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c080808080808080808000bfff00bfff00bfff00bfff00bfffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c080808080808080808000bfff00bfff00bfff00bfff00bfff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0bbc2bbc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0bac2ba0bfc0bc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff</ImageData>
		<ImageData Id="1003">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1004">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ff000000000000ff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ff000000000000ff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1005">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1006">424dd6020000000000003600000028000000100000000e0000000100180000000000a002000000000000000000000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c00000ffc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c00000ffc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c000ff00c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff</ImageData>
		<ImageData Id="1007">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c00000c00000c00000c00000c00000c0ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6000000c6c6c60000c0c6c6c6000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c600ffffc6c6c60000c0c6c6c600ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6000000c6c6c60000c0c6c6c6000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6ff0000c6c6c60000c0c6c6c6ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6000000c6c6c60000c0c6c6c6000000808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c60000ffc6c6c60000c0c6c6c60000ff808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6000000c6c6c60000c0c6c6c6000000808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6008400c6c6c60000c0c6c6c6008400808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ff</ImageData>
	</ImageDatas>
	<Project ProjectGUID="{18D042FF-B2FD-40FE-A9D8-CEA29DF4933A}" Target64Bit="true" ShowHideConfigurations="#x6">
		<System>
			<Licenses>
				<Target BkhfOrder="RESTORE">
					<ManualSelect>{92583661-35AE-45CE-BD4F-C35BFE16F07E}</ManualSelect>
					<ManualSelect>{14DB2856-1BFD-49EE-AEAB-78906DBFBEE2}</ManualSelect>
					<ManualSelect>{27326EE5-AB30-4084-B15B-8CCA96CCBF0B}</ManualSelect>
					<ManualSelect>{99A3CF49-FFBF-49D4-BA30-F4C0593B5161}</ManualSelect>
					<ManualSelect>{3DA5D7CD-70F1-4894-B3AD-D35619CB19FA}</ManualSelect>
					<ManualSelect>{CCE4FF6F-8342-4DB6-A976-37835E17161A}</ManualSelect>
					<ManualSelect>{6425CC43-74BE-40EB-B459-8349B5AB98BD}</ManualSelect>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="20000" AmsPort="350" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
			</Tasks>
			<Modules>
				<Module Id="#x01010010" Disabled="true" KeepUnrestoredLinks="2">
					<Name>Object1 (TcMachineLearningModelCycal)</Name>
					<ImageId>1000</ImageId>
					<Xml>
						<TcSmExtensions>
							<TcSmExtension Guid="{AD22E430-B76D-4751-AEA2-56E80F5175F3}">
								<ExtensionData xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
									<LastChanged>2/22/2024 12:54:20 PM</LastChanged>
									<SelectedFilePath>C:\TwinCAT\Functions\TF38xx-Machine-Learning\ConvertToolFiles\rf_DTC.xml</SelectedFilePath>
									<GenerateIOAsArray>false</GenerateIOAsArray>
									<SeletedInputTypeIndex>1</SeletedInputTypeIndex>
									<SeletedOuputTypeIndex>0</SeletedOuputTypeIndex>
									<modelInfo>
										<ModelType>tree_ensemble</ModelType>
										<ModelDescription>classifier, 1 tree, 4 classes</ModelDescription>
										<NumInputs>1</NumInputs>
										<NumOutputs>1</NumOutputs>
										<preferredInputTypes>
											<ETcMllDataType>E_MLLDT_FP64_LREAL</ETcMllDataType>
										</preferredInputTypes>
										<preferredOutputTypes>
											<ETcMllDataType>E_MLLDT_INT32_DINT</ETcMllDataType>
										</preferredOutputTypes>
										<supportedInputTypes>
											<ETcMllDataType>E_MLLDT_FP32_REAL</ETcMllDataType>
											<ETcMllDataType>E_MLLDT_FP64_LREAL</ETcMllDataType>
										</supportedInputTypes>
										<supportedOutputTypes>
											<ETcMllDataType>E_MLLDT_INT32_DINT</ETcMllDataType>
											<ETcMllDataType>E_MLLDT_INT64_LINT</ETcMllDataType>
											<ETcMllDataType>E_MLLDT_FP32_REAL</ETcMllDataType>
											<ETcMllDataType>E_MLLDT_FP64_LREAL</ETcMllDataType>
										</supportedOutputTypes>
									</modelInfo>
								</ExtensionData>
							</TcSmExtension>
						</TcSmExtensions>
					</Xml>
					<TmcDesc GUID="{09EFB43D-82EF-4E37-964A-183386223882}">
						<Name>TcMachineLearningModelCycal</Name>
						<CLSID ClassFactory="TcMachineLearningModel">{09EFB43D-82EF-4E37-964A-183386223882}</CLSID>
						<Info>
							<TabExtension GUID="{AD22E430-B76D-4751-AEA2-56E80F5175F3}"/>
						</Info>
						<InitSequence>PSO</InitSequence>
						<Contexts>
							<Context>
								<Id>1</Id>
								<ManualConfig>
									<OTCID>#x02010030</OTCID>
								</ManualConfig>
								<Priority>20</Priority>
								<CycleTime>2000000</CycleTime>
							</Context>
						</Contexts>
						<Interfaces>
							<Interface DisableCodeGeneration="true">
								<Type GUID="{00000012-0000-0000-E000-000000000064}">ITComObject</Type>
							</Interface>
							<Interface>
								<Type GUID="{03000010-0000-0000-E000-000000000064}">ITcCyclic</Type>
							</Interface>
							<Interface DisableCodeGeneration="true">
								<Type GUID="{03000012-0000-0000-E000-000000000064}">ITcADI</Type>
							</Interface>
							<Interface DisableCodeGeneration="true">
								<Type GUID="{03000018-0000-0000-E000-000000000064}">ITcWatchSource</Type>
							</Interface>
						</Interfaces>
						<Parameters>
							<Parameter HideParameter="true">
								<Name>TraceLevelMax</Name>
								<Comment><![CDATA[Controls the amount of log messages.]]></Comment>
								<BitSize>32</BitSize>
								<BaseType GUID="{8007AE3B-86BB-40F2-B385-EF87FCC239A4}">TcTraceLevel</BaseType>
								<PTCID>#x03002103</PTCID>
								<ContextId>1</ContextId>
							</Parameter>
							<Parameter>
								<Name>MlModelFilename</Name>
								<Comment TxtId=""><![CDATA[Refers to either a XML or BML machine learning model file, the file type is distinguished by the file extension.]]></Comment>
								<BitSize>2048</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-0001000000FF}">STRING(255)</BaseType>
								<Default>
									<String><![CDATA[mlp_model.xml]]></String>
								</Default>
								<PTCID>#x00000010</PTCID>
								<ContextId>1</ContextId>
							</Parameter>
							<Parameter>
								<Name>DataInDim</Name>
								<BitSize>64</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-00000000000B}">ULINT</BaseType>
								<PTCID>#x00000001</PTCID>
								<ContextId>1</ContextId>
							</Parameter>
							<Parameter>
								<Name>DataOutDim</Name>
								<BitSize>64</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-00000000000B}">ULINT</BaseType>
								<PTCID>#x00000002</PTCID>
								<ContextId>1</ContextId>
							</Parameter>
							<Parameter>
								<Name>MLLDataTypeIn</Name>
								<BitSize>8</BitSize>
								<BaseType GUID="{18DDFF9C-471B-4495-BB64-A0634DBB99A6}">ETcMllDataType</BaseType>
								<PTCID>#x00000003</PTCID>
								<ContextId>1</ContextId>
							</Parameter>
							<Parameter>
								<Name>MLLDataTypeOut</Name>
								<BitSize>8</BitSize>
								<BaseType GUID="{18DDFF9C-471B-4495-BB64-A0634DBB99A6}">ETcMllDataType</BaseType>
								<PTCID>#x00000004</PTCID>
								<ContextId>1</ContextId>
							</Parameter>
						</Parameters>
						<DataAreas>
							<DataArea DisableCodeGeneration="true">
								<AreaNo AreaType="InputDst" DynamicArea="true">0</AreaNo>
								<Name>Inputs</Name>
								<ContextId>1</ContextId>
								<ByteSize>8</ByteSize>
								<Symbol>
									<Name>MLInput_0</Name>
									<BitSize>64</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-00000000000E}">LREAL</BaseType>
									<BitOffs>0</BitOffs>
								</Symbol>
								<Xml>
									<DataAreaDynamic/>
								</Xml>
							</DataArea>
							<DataArea DisableCodeGeneration="true">
								<AreaNo AreaType="OutputSrc" DynamicArea="true">1</AreaNo>
								<Name>Outputs</Name>
								<ContextId>1</ContextId>
								<ByteSize>4</ByteSize>
								<Symbol>
									<Name>MLOutput_0</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000009}">DINT</BaseType>
									<BitOffs>0</BitOffs>
								</Symbol>
								<Xml>
									<DataAreaDynamic/>
								</Xml>
							</DataArea>
						</DataAreas>
						<InterfacePointers>
							<InterfacePointer>
								<PTCID>#x03002060</PTCID>
								<Name>CyclicCaller</Name>
								<Type GUID="{0300001E-0000-0000-E000-000000000064}">ITcCyclicCaller</Type>
								<ContextId>1</ContextId>
							</InterfacePointer>
						</InterfacePointers>
						<Deployment>
							<FileEntry>
								<SourceFile>%PROJECTPATH%_MLInstall\rf_DTC.xml</SourceFile>
								<DestinationFile>%TC_BOOTPRJPATH%ML_Boot\rf_DTC.xml</DestinationFile>
							</FileEntry>
						</Deployment>
						<ParameterValues>
							<Value>
								<Name>TraceLevelMax</Name>
								<EnumText>tlAlways</EnumText>
							</Value>
							<Value>
								<Name>MlModelFilename</Name>
								<String>[%TCBOOTDIR%]\ML_Boot\rf_DTC.xml</String>
							</Value>
							<Value>
								<Name>DataInDim</Name>
								<Value>1</Value>
							</Value>
							<Value>
								<Name>DataOutDim</Name>
								<Value>1</Value>
							</Value>
							<Value>
								<Name>MLLDataTypeIn</Name>
								<EnumText>E_MLLDT_FP64_LREAL</EnumText>
							</Value>
							<Value>
								<Name>MLLDataTypeOut</Name>
								<EnumText>E_MLLDT_INT32_DINT</EnumText>
							</Value>
						</ParameterValues>
						<InterfacePointerValues>
							<Value>
								<Name>CyclicCaller</Name>
								<OTCID>#x02010030</OTCID>
							</Value>
						</InterfacePointerValues>
					</TmcDesc>
				</Module>
			</Modules>
		</System>
		<Plc>
			<Project GUID="{C653EB4F-879B-4BFA-81EA-FD3B382D1A99}" Name="BAUK_EK_BMS_PLC" PrjFilePath="BAUK_EK_BMS_PLC\BAUK_EK_BMS_PLC.plcproj" TmcFilePath="BAUK_EK_BMS_PLC\BAUK_EK_BMS_PLC.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="BAUK_EK_BMS_PLC\BAUK_EK_BMS_PLC.tmc" TmcHash="{EA228A96-964D-DE9D-05B0-B4EA2CFAC45B}">
					<Name>BAUK_EK_BMS_PLC Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>.diVoltage</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>.diCurrent</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>.diActivePower</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>.diFrequency</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>.diVarientValue</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>.uiPresentIndex</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>BackgroundComms.HubCommIn</Name>
							<Type GUID="{4AF0A614-C38E-9111-DF96-9AB17E2604B8}">ARRAY [0..2] OF Tc2_SerialCom.KL6inData22B</Type>
						</Var>
						<Var>
							<Name>EnOcean.STEnOceanInData</Name>
							<Type GUID="{9436E96F-2016-0A0B-2676-07FA0D016A3F}" Namespace="Tc2_EnOcean">ST_EnOceanInData</Type>
						</Var>
						<Var>
							<Name>DMX.enableColourWheelControl</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>DMX.redColourWheelValue</Name>
							<Type>BYTE</Type>
						</Var>
						<Var>
							<Name>DMX.greenColourWheelValue</Name>
							<Type>BYTE</Type>
						</Var>
						<Var>
							<Name>DMX.blueColourWheelValue</Name>
							<Type>BYTE</Type>
						</Var>
						<Var>
							<Name>.setBoardroomGold</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.setBoardroomPurple</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.setBoardroomRed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.stDALIInData</Name>
							<Type GUID="{6671C4AA-9267-109D-F3E9-CC37EA5B464C}" Namespace="Tc2_DALI">ST_DALIV2InData</Type>
						</Var>
						<Var>
							<Name>.stKL6581InData</Name>
							<Type GUID="{3739F8DE-1262-CBDF-6036-BE7156A9772E}" Namespace="Tc2_EnOcean">KL6581_Input</Type>
						</Var>
						<Var>
							<Name>.stDMXInDataLinie01</Name>
							<Comment><![CDATA[ DMX Line ]]></Comment>
							<Type GUID="{5FB7B499-AA4D-FE44-3AD2-C9F733008481}" Namespace="Tc2_DMX">ST_EL6851InData</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>.uiIndexRequest</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>BackgroundComms.HubCommOut</Name>
							<Type GUID="{3B767DB5-6AA2-C99A-8994-BD7A72CEA114}">ARRAY [0..2] OF Tc2_SerialCom.KL6outData22B</Type>
						</Var>
						<Var>
							<Name>EnOcean.STEnOceanOutData</Name>
							<Type GUID="{0B7591CE-879A-4F3D-4546-149ECAE9DCE9}" Namespace="Tc2_EnOcean">ST_EnOceanOutData</Type>
						</Var>
						<Var>
							<Name>.boardroomModeIsProjector</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.numberOfOpenWindows</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>.boardroomModeIsFullOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.communalLux1</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>.communalLux2</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>.communalOccupancy1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.communalOccupancy2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.staffLux1</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>.staffLux2</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>.staffOccupancy1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.staffOccupancy2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.boardLux1</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>.boardLux2</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>.boardOccupancy1</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.boardOccupancy2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.stKL6581OutData</Name>
							<Type GUID="{6D7CDD9A-E11D-5A2E-4576-CC1041A72A79}" Namespace="Tc2_EnOcean">KL6581_Output</Type>
						</Var>
						<Var>
							<Name>.stDALIOutData</Name>
							<Type GUID="{84CEA4AE-1641-2AC9-8925-6DCF130289D5}" Namespace="Tc2_DALI">ST_DALIV2OutData</Type>
						</Var>
						<Var>
							<Name>.stDMXOutDataLinie01</Name>
							<Type GUID="{60015191-2344-AD84-98B7-743631181DA2}" Namespace="Tc2_DMX">ST_EL6851OutData</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010030</OTCID>
							</ManualConfig>
							<Priority>20</Priority>
							<CycleTime>2000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="20" OTCID="#x08502001"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
		<Io>
			<Device Id="1" DevType="111" DevFlags="#x0003" AmsPort="28673" AmsNetId="192.168.56.1.2.1" RemoteName="CX2040 E-Bus" InfoImageId="2">
				<Name>CX2040 E-Bus</Name>
				<AddressInfo>
					<Ccat>
						<Address>-268435456</Address>
						<Offset>131072</Offset>
						<Size>8192</Size>
						<BaseAddr>0</BaseAddr>
						<BusNo>4</BusNo>
						<SlotNo>0</SlotNo>
						<VendorId>5612</VendorId>
						<DeviceId>20480</DeviceId>
						<Dma>
							<Address>0</Address>
							<Offset>4096</Offset>
							<Size>12288</Size>
							<BaseAddr>2</BaseAddr>
							<RxChn>0</RxChn>
							<TxChn>1</TxChn>
						</Dma>
						<TimeSize>128</TimeSize>
						<TimeOffs>1024</TimeOffs>
						<GpioSize>32</GpioSize>
						<GpioOffs>768</GpioOffs>
						<EepromSize>32</EepromSize>
						<EepromOffs>512</EepromOffs>
						<IntCtrlSize>16</IntCtrlSize>
						<IntCtrlOffs>640</IntCtrlOffs>
						<Identification>
							<Value>1795167326</Value>
							<Version>1</Version>
							<Size>256</Size>
						</Identification>
					</Ccat>
				</AddressInfo>
				<Image Id="1" AddrType="9" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Box Id="1" BoxType="9099">
					<Name>CX2040 Supply</Name>
					<ImageId>1001</ImageId>
					<EtherCAT PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04b02c52" RevisionNo="#x00001388" InfoDataState="false" PortPhys="49" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1200-5000 EtherCAT Power supply (2A E-Bus)" Desc="EK1200" PortABoxInfo="#x00ffffff"/>
					<Box Id="2" BoxType="9099">
						<Name>Server Room EtherCAT Junction</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x01000001"/>
						<Box Id="3" BoxType="9099">
							<Name>Boardroom DMX Node</Name>
							<ImageId>1003</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x03000002"/>
							<Box Id="5" BoxType="9099" BoxFlags="#x00000020">
								<Name>Cabinet LED Strip Control</Name>
								<ImageId>1004</ImageId>
								<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x1ac33052" RevisionNo="#x00150000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6851 DMX Master" Desc="EL6851" PortABoxInfo="#x01000003">
									<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
									<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
									<SyncMan>001106022400010003000000000000000602001124010000</SyncMan>
									<SyncMan>801706002000010004000000000000000600801720010000</SyncMan>
									<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000801700010100000002000000000000000000000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<Pdo Name="DMX Status" Index="#x1a00" Flags="#x0011" SyncMan="3">
										<Entry Name="Transmit accepted" Index="#x6000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Receive toggle" Index="#x6000" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Cyclic TxD disabled" Index="#x6000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Default data sent" Index="#x6000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000009}">ARRAY [0..8] OF BIT</Type>
										</Entry>
										<Entry Name="Frame sent toggle" Index="#x6000" Sub="#x0e">
											<Type>BIT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="TxPDO Toggle" Index="#x6000" Sub="#x10">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Channel length" Index="#x6000" Sub="#x11">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Start code" Index="#x6000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 1-64" Index="#x1a01" Flags="#x0010">
										<Entry Name="Channel 1" Index="#x6002" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 2" Index="#x6002" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 3" Index="#x6002" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 4" Index="#x6002" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 5" Index="#x6002" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 6" Index="#x6002" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 7" Index="#x6002" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 8" Index="#x6002" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 9" Index="#x6002" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 10" Index="#x6002" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 11" Index="#x6002" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 12" Index="#x6002" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 13" Index="#x6002" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 14" Index="#x6002" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 15" Index="#x6002" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 16" Index="#x6002" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 17" Index="#x6002" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 18" Index="#x6002" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 19" Index="#x6002" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 20" Index="#x6002" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 21" Index="#x6002" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 22" Index="#x6002" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 23" Index="#x6002" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 24" Index="#x6002" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 25" Index="#x6002" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 26" Index="#x6002" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 27" Index="#x6002" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 28" Index="#x6002" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 29" Index="#x6002" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 30" Index="#x6002" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 31" Index="#x6002" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 32" Index="#x6002" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 33" Index="#x6002" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 34" Index="#x6002" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 35" Index="#x6002" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 36" Index="#x6002" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 37" Index="#x6002" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 38" Index="#x6002" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 39" Index="#x6002" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 40" Index="#x6002" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 41" Index="#x6002" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 42" Index="#x6002" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 43" Index="#x6002" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 44" Index="#x6002" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 45" Index="#x6002" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 46" Index="#x6002" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 47" Index="#x6002" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 48" Index="#x6002" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 49" Index="#x6002" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 50" Index="#x6002" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 51" Index="#x6002" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 52" Index="#x6002" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 53" Index="#x6002" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 54" Index="#x6002" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 55" Index="#x6002" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 56" Index="#x6002" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 57" Index="#x6002" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 58" Index="#x6002" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 59" Index="#x6002" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 60" Index="#x6002" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 61" Index="#x6002" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 62" Index="#x6002" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 63" Index="#x6002" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 64" Index="#x6002" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 65-128" Index="#x1a02" Flags="#x0010">
										<Entry Name="Channel 65" Index="#x6003" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 66" Index="#x6003" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 67" Index="#x6003" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 68" Index="#x6003" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 69" Index="#x6003" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 70" Index="#x6003" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 71" Index="#x6003" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 72" Index="#x6003" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 73" Index="#x6003" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 74" Index="#x6003" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 75" Index="#x6003" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 76" Index="#x6003" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 77" Index="#x6003" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 78" Index="#x6003" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 79" Index="#x6003" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 80" Index="#x6003" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 81" Index="#x6003" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 82" Index="#x6003" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 83" Index="#x6003" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 84" Index="#x6003" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 85" Index="#x6003" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 86" Index="#x6003" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 87" Index="#x6003" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 88" Index="#x6003" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 89" Index="#x6003" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 90" Index="#x6003" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 91" Index="#x6003" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 92" Index="#x6003" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 93" Index="#x6003" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 94" Index="#x6003" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 95" Index="#x6003" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 96" Index="#x6003" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 97" Index="#x6003" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 98" Index="#x6003" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 99" Index="#x6003" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 100" Index="#x6003" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 101" Index="#x6003" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 102" Index="#x6003" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 103" Index="#x6003" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 104" Index="#x6003" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 105" Index="#x6003" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 106" Index="#x6003" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 107" Index="#x6003" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 108" Index="#x6003" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 109" Index="#x6003" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 110" Index="#x6003" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 111" Index="#x6003" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 112" Index="#x6003" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 113" Index="#x6003" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 114" Index="#x6003" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 115" Index="#x6003" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 116" Index="#x6003" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 117" Index="#x6003" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 118" Index="#x6003" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 119" Index="#x6003" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 120" Index="#x6003" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 121" Index="#x6003" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 122" Index="#x6003" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 123" Index="#x6003" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 124" Index="#x6003" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 125" Index="#x6003" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 126" Index="#x6003" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 127" Index="#x6003" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 128" Index="#x6003" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 129-192" Index="#x1a03" Flags="#x0010">
										<Entry Name="Channel 129" Index="#x6004" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 130" Index="#x6004" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 131" Index="#x6004" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 132" Index="#x6004" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 133" Index="#x6004" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 134" Index="#x6004" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 135" Index="#x6004" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 136" Index="#x6004" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 137" Index="#x6004" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 138" Index="#x6004" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 139" Index="#x6004" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 140" Index="#x6004" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 141" Index="#x6004" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 142" Index="#x6004" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 143" Index="#x6004" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 144" Index="#x6004" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 145" Index="#x6004" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 146" Index="#x6004" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 147" Index="#x6004" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 148" Index="#x6004" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 149" Index="#x6004" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 150" Index="#x6004" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 151" Index="#x6004" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 152" Index="#x6004" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 153" Index="#x6004" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 154" Index="#x6004" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 155" Index="#x6004" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 156" Index="#x6004" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 157" Index="#x6004" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 158" Index="#x6004" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 159" Index="#x6004" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 160" Index="#x6004" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 161" Index="#x6004" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 162" Index="#x6004" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 163" Index="#x6004" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 164" Index="#x6004" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 165" Index="#x6004" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 166" Index="#x6004" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 167" Index="#x6004" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 168" Index="#x6004" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 169" Index="#x6004" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 170" Index="#x6004" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 171" Index="#x6004" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 172" Index="#x6004" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 173" Index="#x6004" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 174" Index="#x6004" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 175" Index="#x6004" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 176" Index="#x6004" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 177" Index="#x6004" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 178" Index="#x6004" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 179" Index="#x6004" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 180" Index="#x6004" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 181" Index="#x6004" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 182" Index="#x6004" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 183" Index="#x6004" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 184" Index="#x6004" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 185" Index="#x6004" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 186" Index="#x6004" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 187" Index="#x6004" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 188" Index="#x6004" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 189" Index="#x6004" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 190" Index="#x6004" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 191" Index="#x6004" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 192" Index="#x6004" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 193-256" Index="#x1a04" Flags="#x0010">
										<Entry Name="Channel 193" Index="#x6005" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 194" Index="#x6005" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 195" Index="#x6005" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 196" Index="#x6005" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 197" Index="#x6005" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 198" Index="#x6005" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 199" Index="#x6005" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 200" Index="#x6005" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 201" Index="#x6005" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 202" Index="#x6005" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 203" Index="#x6005" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 204" Index="#x6005" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 205" Index="#x6005" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 206" Index="#x6005" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 207" Index="#x6005" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 208" Index="#x6005" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 209" Index="#x6005" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 210" Index="#x6005" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 211" Index="#x6005" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 212" Index="#x6005" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 213" Index="#x6005" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 214" Index="#x6005" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 215" Index="#x6005" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 216" Index="#x6005" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 217" Index="#x6005" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 218" Index="#x6005" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 219" Index="#x6005" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 220" Index="#x6005" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 221" Index="#x6005" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 222" Index="#x6005" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 223" Index="#x6005" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 224" Index="#x6005" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 225" Index="#x6005" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 226" Index="#x6005" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 227" Index="#x6005" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 228" Index="#x6005" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 229" Index="#x6005" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 230" Index="#x6005" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 231" Index="#x6005" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 232" Index="#x6005" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 233" Index="#x6005" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 234" Index="#x6005" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 235" Index="#x6005" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 236" Index="#x6005" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 237" Index="#x6005" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 238" Index="#x6005" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 239" Index="#x6005" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 240" Index="#x6005" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 241" Index="#x6005" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 242" Index="#x6005" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 243" Index="#x6005" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 244" Index="#x6005" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 245" Index="#x6005" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 246" Index="#x6005" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 247" Index="#x6005" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 248" Index="#x6005" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 249" Index="#x6005" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 250" Index="#x6005" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 251" Index="#x6005" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 252" Index="#x6005" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 253" Index="#x6005" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 254" Index="#x6005" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 255" Index="#x6005" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 256" Index="#x6005" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 257-320" Index="#x1a05" Flags="#x0010">
										<Entry Name="Channel 257" Index="#x6006" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 258" Index="#x6006" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 259" Index="#x6006" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 260" Index="#x6006" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 261" Index="#x6006" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 262" Index="#x6006" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 263" Index="#x6006" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 264" Index="#x6006" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 265" Index="#x6006" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 266" Index="#x6006" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 267" Index="#x6006" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 268" Index="#x6006" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 269" Index="#x6006" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 270" Index="#x6006" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 271" Index="#x6006" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 272" Index="#x6006" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 273" Index="#x6006" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 274" Index="#x6006" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 275" Index="#x6006" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 276" Index="#x6006" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 277" Index="#x6006" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 278" Index="#x6006" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 279" Index="#x6006" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 280" Index="#x6006" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 281" Index="#x6006" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 282" Index="#x6006" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 283" Index="#x6006" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 284" Index="#x6006" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 285" Index="#x6006" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 286" Index="#x6006" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 287" Index="#x6006" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 288" Index="#x6006" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 289" Index="#x6006" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 290" Index="#x6006" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 291" Index="#x6006" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 292" Index="#x6006" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 293" Index="#x6006" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 294" Index="#x6006" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 295" Index="#x6006" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 296" Index="#x6006" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 297" Index="#x6006" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 298" Index="#x6006" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 299" Index="#x6006" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 300" Index="#x6006" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 301" Index="#x6006" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 302" Index="#x6006" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 303" Index="#x6006" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 304" Index="#x6006" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 305" Index="#x6006" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 306" Index="#x6006" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 307" Index="#x6006" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 308" Index="#x6006" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 309" Index="#x6006" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 310" Index="#x6006" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 311" Index="#x6006" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 312" Index="#x6006" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 313" Index="#x6006" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 314" Index="#x6006" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 315" Index="#x6006" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 316" Index="#x6006" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 317" Index="#x6006" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 318" Index="#x6006" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 319" Index="#x6006" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 320" Index="#x6006" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 321-384" Index="#x1a06" Flags="#x0010">
										<Entry Name="Channel 321" Index="#x6007" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 322" Index="#x6007" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 323" Index="#x6007" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 324" Index="#x6007" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 325" Index="#x6007" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 326" Index="#x6007" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 327" Index="#x6007" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 328" Index="#x6007" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 329" Index="#x6007" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 330" Index="#x6007" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 331" Index="#x6007" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 332" Index="#x6007" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 333" Index="#x6007" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 334" Index="#x6007" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 335" Index="#x6007" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 336" Index="#x6007" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 337" Index="#x6007" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 338" Index="#x6007" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 339" Index="#x6007" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 340" Index="#x6007" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 341" Index="#x6007" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 342" Index="#x6007" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 343" Index="#x6007" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 344" Index="#x6007" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 345" Index="#x6007" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 346" Index="#x6007" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 347" Index="#x6007" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 348" Index="#x6007" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 349" Index="#x6007" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 350" Index="#x6007" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 351" Index="#x6007" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 352" Index="#x6007" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 353" Index="#x6007" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 354" Index="#x6007" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 355" Index="#x6007" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 356" Index="#x6007" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 357" Index="#x6007" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 358" Index="#x6007" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 359" Index="#x6007" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 360" Index="#x6007" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 361" Index="#x6007" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 362" Index="#x6007" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 363" Index="#x6007" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 364" Index="#x6007" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 365" Index="#x6007" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 366" Index="#x6007" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 367" Index="#x6007" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 368" Index="#x6007" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 369" Index="#x6007" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 370" Index="#x6007" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 371" Index="#x6007" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 372" Index="#x6007" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 373" Index="#x6007" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 374" Index="#x6007" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 375" Index="#x6007" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 376" Index="#x6007" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 377" Index="#x6007" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 378" Index="#x6007" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 379" Index="#x6007" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 380" Index="#x6007" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 381" Index="#x6007" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 382" Index="#x6007" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 383" Index="#x6007" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 384" Index="#x6007" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 385-448" Index="#x1a07" Flags="#x0010">
										<Entry Name="Channel 385" Index="#x6008" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 386" Index="#x6008" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 387" Index="#x6008" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 388" Index="#x6008" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 389" Index="#x6008" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 390" Index="#x6008" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 391" Index="#x6008" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 392" Index="#x6008" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 393" Index="#x6008" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 394" Index="#x6008" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 395" Index="#x6008" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 396" Index="#x6008" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 397" Index="#x6008" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 398" Index="#x6008" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 399" Index="#x6008" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 400" Index="#x6008" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 401" Index="#x6008" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 402" Index="#x6008" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 403" Index="#x6008" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 404" Index="#x6008" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 405" Index="#x6008" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 406" Index="#x6008" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 407" Index="#x6008" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 408" Index="#x6008" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 409" Index="#x6008" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 410" Index="#x6008" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 411" Index="#x6008" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 412" Index="#x6008" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 413" Index="#x6008" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 414" Index="#x6008" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 415" Index="#x6008" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 416" Index="#x6008" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 417" Index="#x6008" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 418" Index="#x6008" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 419" Index="#x6008" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 420" Index="#x6008" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 421" Index="#x6008" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 422" Index="#x6008" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 423" Index="#x6008" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 424" Index="#x6008" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 425" Index="#x6008" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 426" Index="#x6008" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 427" Index="#x6008" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 428" Index="#x6008" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 429" Index="#x6008" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 430" Index="#x6008" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 431" Index="#x6008" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 432" Index="#x6008" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 433" Index="#x6008" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 434" Index="#x6008" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 435" Index="#x6008" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 436" Index="#x6008" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 437" Index="#x6008" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 438" Index="#x6008" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 439" Index="#x6008" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 440" Index="#x6008" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 441" Index="#x6008" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 442" Index="#x6008" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 443" Index="#x6008" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 444" Index="#x6008" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 445" Index="#x6008" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 446" Index="#x6008" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 447" Index="#x6008" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 448" Index="#x6008" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 449-512" Index="#x1a08" Flags="#x0010">
										<Entry Name="Channel 449" Index="#x6009" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 450" Index="#x6009" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 451" Index="#x6009" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 452" Index="#x6009" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 453" Index="#x6009" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 454" Index="#x6009" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 455" Index="#x6009" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 456" Index="#x6009" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 457" Index="#x6009" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 458" Index="#x6009" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 459" Index="#x6009" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 460" Index="#x6009" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 461" Index="#x6009" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 462" Index="#x6009" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 463" Index="#x6009" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 464" Index="#x6009" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 465" Index="#x6009" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 466" Index="#x6009" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 467" Index="#x6009" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 468" Index="#x6009" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 469" Index="#x6009" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 470" Index="#x6009" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 471" Index="#x6009" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 472" Index="#x6009" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 473" Index="#x6009" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 474" Index="#x6009" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 475" Index="#x6009" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 476" Index="#x6009" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 477" Index="#x6009" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 478" Index="#x6009" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 479" Index="#x6009" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 480" Index="#x6009" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 481" Index="#x6009" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 482" Index="#x6009" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 483" Index="#x6009" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 484" Index="#x6009" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 485" Index="#x6009" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 486" Index="#x6009" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 487" Index="#x6009" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 488" Index="#x6009" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 489" Index="#x6009" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 490" Index="#x6009" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 491" Index="#x6009" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 492" Index="#x6009" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 493" Index="#x6009" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 494" Index="#x6009" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 495" Index="#x6009" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 496" Index="#x6009" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 497" Index="#x6009" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 498" Index="#x6009" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 499" Index="#x6009" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 500" Index="#x6009" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 501" Index="#x6009" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 502" Index="#x6009" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 503" Index="#x6009" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 504" Index="#x6009" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 505" Index="#x6009" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 506" Index="#x6009" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 507" Index="#x6009" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 508" Index="#x6009" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 509" Index="#x6009" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 510" Index="#x6009" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 511" Index="#x6009" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 512" Index="#x6009" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Control" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="2">
										<Entry Name="Transmit request" Index="#x7000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="Disable cyclic TxD" Index="#x7000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Send default data" Index="#x7000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
										</Entry>
										<Entry Name="Channel length" Index="#x7000" Sub="#x11">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Start code" Index="#x7000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 1-64" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="2">
										<Entry Name="Channel 1" Index="#x7002" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 2" Index="#x7002" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 3" Index="#x7002" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 4" Index="#x7002" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 5" Index="#x7002" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 6" Index="#x7002" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 7" Index="#x7002" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 8" Index="#x7002" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 9" Index="#x7002" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 10" Index="#x7002" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 11" Index="#x7002" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 12" Index="#x7002" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 13" Index="#x7002" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 14" Index="#x7002" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 15" Index="#x7002" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 16" Index="#x7002" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 17" Index="#x7002" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 18" Index="#x7002" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 19" Index="#x7002" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 20" Index="#x7002" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 21" Index="#x7002" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 22" Index="#x7002" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 23" Index="#x7002" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 24" Index="#x7002" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 25" Index="#x7002" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 26" Index="#x7002" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 27" Index="#x7002" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 28" Index="#x7002" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 29" Index="#x7002" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 30" Index="#x7002" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 31" Index="#x7002" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 32" Index="#x7002" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 33" Index="#x7002" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 34" Index="#x7002" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 35" Index="#x7002" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 36" Index="#x7002" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 37" Index="#x7002" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 38" Index="#x7002" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 39" Index="#x7002" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 40" Index="#x7002" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 41" Index="#x7002" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 42" Index="#x7002" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 43" Index="#x7002" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 44" Index="#x7002" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 45" Index="#x7002" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 46" Index="#x7002" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 47" Index="#x7002" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 48" Index="#x7002" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 49" Index="#x7002" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 50" Index="#x7002" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 51" Index="#x7002" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 52" Index="#x7002" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 53" Index="#x7002" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 54" Index="#x7002" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 55" Index="#x7002" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 56" Index="#x7002" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 57" Index="#x7002" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 58" Index="#x7002" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 59" Index="#x7002" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 60" Index="#x7002" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 61" Index="#x7002" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 62" Index="#x7002" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 63" Index="#x7002" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 64" Index="#x7002" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 65-128" Index="#x1602" InOut="1" Flags="#x0010" SyncMan="2">
										<Entry Name="Channel 65" Index="#x7003" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 66" Index="#x7003" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 67" Index="#x7003" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 68" Index="#x7003" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 69" Index="#x7003" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 70" Index="#x7003" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 71" Index="#x7003" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 72" Index="#x7003" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 73" Index="#x7003" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 74" Index="#x7003" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 75" Index="#x7003" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 76" Index="#x7003" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 77" Index="#x7003" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 78" Index="#x7003" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 79" Index="#x7003" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 80" Index="#x7003" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 81" Index="#x7003" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 82" Index="#x7003" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 83" Index="#x7003" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 84" Index="#x7003" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 85" Index="#x7003" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 86" Index="#x7003" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 87" Index="#x7003" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 88" Index="#x7003" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 89" Index="#x7003" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 90" Index="#x7003" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 91" Index="#x7003" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 92" Index="#x7003" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 93" Index="#x7003" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 94" Index="#x7003" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 95" Index="#x7003" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 96" Index="#x7003" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 97" Index="#x7003" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 98" Index="#x7003" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 99" Index="#x7003" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 100" Index="#x7003" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 101" Index="#x7003" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 102" Index="#x7003" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 103" Index="#x7003" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 104" Index="#x7003" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 105" Index="#x7003" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 106" Index="#x7003" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 107" Index="#x7003" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 108" Index="#x7003" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 109" Index="#x7003" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 110" Index="#x7003" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 111" Index="#x7003" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 112" Index="#x7003" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 113" Index="#x7003" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 114" Index="#x7003" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 115" Index="#x7003" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 116" Index="#x7003" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 117" Index="#x7003" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 118" Index="#x7003" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 119" Index="#x7003" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 120" Index="#x7003" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 121" Index="#x7003" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 122" Index="#x7003" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 123" Index="#x7003" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 124" Index="#x7003" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 125" Index="#x7003" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 126" Index="#x7003" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 127" Index="#x7003" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 128" Index="#x7003" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 129-192" Index="#x1603" InOut="1" Flags="#x0010" SyncMan="2">
										<Entry Name="Channel 129" Index="#x7004" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 130" Index="#x7004" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 131" Index="#x7004" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 132" Index="#x7004" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 133" Index="#x7004" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 134" Index="#x7004" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 135" Index="#x7004" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 136" Index="#x7004" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 137" Index="#x7004" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 138" Index="#x7004" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 139" Index="#x7004" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 140" Index="#x7004" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 141" Index="#x7004" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 142" Index="#x7004" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 143" Index="#x7004" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 144" Index="#x7004" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 145" Index="#x7004" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 146" Index="#x7004" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 147" Index="#x7004" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 148" Index="#x7004" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 149" Index="#x7004" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 150" Index="#x7004" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 151" Index="#x7004" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 152" Index="#x7004" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 153" Index="#x7004" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 154" Index="#x7004" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 155" Index="#x7004" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 156" Index="#x7004" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 157" Index="#x7004" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 158" Index="#x7004" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 159" Index="#x7004" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 160" Index="#x7004" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 161" Index="#x7004" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 162" Index="#x7004" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 163" Index="#x7004" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 164" Index="#x7004" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 165" Index="#x7004" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 166" Index="#x7004" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 167" Index="#x7004" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 168" Index="#x7004" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 169" Index="#x7004" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 170" Index="#x7004" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 171" Index="#x7004" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 172" Index="#x7004" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 173" Index="#x7004" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 174" Index="#x7004" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 175" Index="#x7004" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 176" Index="#x7004" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 177" Index="#x7004" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 178" Index="#x7004" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 179" Index="#x7004" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 180" Index="#x7004" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 181" Index="#x7004" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 182" Index="#x7004" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 183" Index="#x7004" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 184" Index="#x7004" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 185" Index="#x7004" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 186" Index="#x7004" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 187" Index="#x7004" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 188" Index="#x7004" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 189" Index="#x7004" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 190" Index="#x7004" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 191" Index="#x7004" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 192" Index="#x7004" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 193-256" Index="#x1604" InOut="1" Flags="#x0010" SyncMan="2">
										<Entry Name="Channel 193" Index="#x7005" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 194" Index="#x7005" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 195" Index="#x7005" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 196" Index="#x7005" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 197" Index="#x7005" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 198" Index="#x7005" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 199" Index="#x7005" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 200" Index="#x7005" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 201" Index="#x7005" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 202" Index="#x7005" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 203" Index="#x7005" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 204" Index="#x7005" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 205" Index="#x7005" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 206" Index="#x7005" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 207" Index="#x7005" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 208" Index="#x7005" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 209" Index="#x7005" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 210" Index="#x7005" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 211" Index="#x7005" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 212" Index="#x7005" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 213" Index="#x7005" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 214" Index="#x7005" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 215" Index="#x7005" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 216" Index="#x7005" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 217" Index="#x7005" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 218" Index="#x7005" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 219" Index="#x7005" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 220" Index="#x7005" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 221" Index="#x7005" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 222" Index="#x7005" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 223" Index="#x7005" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 224" Index="#x7005" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 225" Index="#x7005" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 226" Index="#x7005" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 227" Index="#x7005" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 228" Index="#x7005" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 229" Index="#x7005" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 230" Index="#x7005" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 231" Index="#x7005" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 232" Index="#x7005" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 233" Index="#x7005" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 234" Index="#x7005" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 235" Index="#x7005" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 236" Index="#x7005" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 237" Index="#x7005" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 238" Index="#x7005" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 239" Index="#x7005" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 240" Index="#x7005" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 241" Index="#x7005" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 242" Index="#x7005" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 243" Index="#x7005" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 244" Index="#x7005" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 245" Index="#x7005" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 246" Index="#x7005" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 247" Index="#x7005" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 248" Index="#x7005" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 249" Index="#x7005" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 250" Index="#x7005" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 251" Index="#x7005" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 252" Index="#x7005" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 253" Index="#x7005" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 254" Index="#x7005" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 255" Index="#x7005" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 256" Index="#x7005" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 257-320" Index="#x1605" InOut="1" Flags="#x0010" SyncMan="2">
										<Entry Name="Channel 257" Index="#x7006" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 258" Index="#x7006" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 259" Index="#x7006" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 260" Index="#x7006" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 261" Index="#x7006" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 262" Index="#x7006" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 263" Index="#x7006" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 264" Index="#x7006" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 265" Index="#x7006" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 266" Index="#x7006" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 267" Index="#x7006" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 268" Index="#x7006" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 269" Index="#x7006" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 270" Index="#x7006" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 271" Index="#x7006" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 272" Index="#x7006" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 273" Index="#x7006" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 274" Index="#x7006" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 275" Index="#x7006" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 276" Index="#x7006" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 277" Index="#x7006" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 278" Index="#x7006" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 279" Index="#x7006" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 280" Index="#x7006" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 281" Index="#x7006" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 282" Index="#x7006" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 283" Index="#x7006" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 284" Index="#x7006" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 285" Index="#x7006" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 286" Index="#x7006" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 287" Index="#x7006" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 288" Index="#x7006" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 289" Index="#x7006" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 290" Index="#x7006" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 291" Index="#x7006" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 292" Index="#x7006" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 293" Index="#x7006" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 294" Index="#x7006" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 295" Index="#x7006" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 296" Index="#x7006" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 297" Index="#x7006" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 298" Index="#x7006" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 299" Index="#x7006" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 300" Index="#x7006" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 301" Index="#x7006" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 302" Index="#x7006" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 303" Index="#x7006" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 304" Index="#x7006" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 305" Index="#x7006" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 306" Index="#x7006" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 307" Index="#x7006" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 308" Index="#x7006" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 309" Index="#x7006" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 310" Index="#x7006" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 311" Index="#x7006" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 312" Index="#x7006" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 313" Index="#x7006" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 314" Index="#x7006" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 315" Index="#x7006" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 316" Index="#x7006" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 317" Index="#x7006" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 318" Index="#x7006" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 319" Index="#x7006" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 320" Index="#x7006" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 321-384" Index="#x1606" InOut="1" Flags="#x0010" SyncMan="2">
										<Entry Name="Channel 321" Index="#x7007" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 322" Index="#x7007" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 323" Index="#x7007" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 324" Index="#x7007" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 325" Index="#x7007" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 326" Index="#x7007" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 327" Index="#x7007" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 328" Index="#x7007" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 329" Index="#x7007" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 330" Index="#x7007" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 331" Index="#x7007" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 332" Index="#x7007" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 333" Index="#x7007" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 334" Index="#x7007" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 335" Index="#x7007" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 336" Index="#x7007" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 337" Index="#x7007" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 338" Index="#x7007" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 339" Index="#x7007" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 340" Index="#x7007" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 341" Index="#x7007" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 342" Index="#x7007" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 343" Index="#x7007" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 344" Index="#x7007" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 345" Index="#x7007" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 346" Index="#x7007" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 347" Index="#x7007" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 348" Index="#x7007" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 349" Index="#x7007" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 350" Index="#x7007" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 351" Index="#x7007" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 352" Index="#x7007" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 353" Index="#x7007" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 354" Index="#x7007" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 355" Index="#x7007" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 356" Index="#x7007" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 357" Index="#x7007" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 358" Index="#x7007" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 359" Index="#x7007" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 360" Index="#x7007" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 361" Index="#x7007" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 362" Index="#x7007" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 363" Index="#x7007" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 364" Index="#x7007" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 365" Index="#x7007" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 366" Index="#x7007" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 367" Index="#x7007" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 368" Index="#x7007" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 369" Index="#x7007" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 370" Index="#x7007" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 371" Index="#x7007" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 372" Index="#x7007" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 373" Index="#x7007" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 374" Index="#x7007" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 375" Index="#x7007" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 376" Index="#x7007" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 377" Index="#x7007" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 378" Index="#x7007" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 379" Index="#x7007" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 380" Index="#x7007" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 381" Index="#x7007" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 382" Index="#x7007" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 383" Index="#x7007" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 384" Index="#x7007" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 385-448" Index="#x1607" InOut="1" Flags="#x0010" SyncMan="2">
										<Entry Name="Channel 385" Index="#x7008" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 386" Index="#x7008" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 387" Index="#x7008" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 388" Index="#x7008" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 389" Index="#x7008" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 390" Index="#x7008" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 391" Index="#x7008" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 392" Index="#x7008" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 393" Index="#x7008" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 394" Index="#x7008" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 395" Index="#x7008" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 396" Index="#x7008" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 397" Index="#x7008" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 398" Index="#x7008" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 399" Index="#x7008" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 400" Index="#x7008" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 401" Index="#x7008" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 402" Index="#x7008" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 403" Index="#x7008" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 404" Index="#x7008" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 405" Index="#x7008" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 406" Index="#x7008" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 407" Index="#x7008" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 408" Index="#x7008" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 409" Index="#x7008" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 410" Index="#x7008" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 411" Index="#x7008" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 412" Index="#x7008" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 413" Index="#x7008" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 414" Index="#x7008" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 415" Index="#x7008" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 416" Index="#x7008" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 417" Index="#x7008" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 418" Index="#x7008" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 419" Index="#x7008" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 420" Index="#x7008" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 421" Index="#x7008" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 422" Index="#x7008" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 423" Index="#x7008" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 424" Index="#x7008" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 425" Index="#x7008" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 426" Index="#x7008" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 427" Index="#x7008" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 428" Index="#x7008" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 429" Index="#x7008" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 430" Index="#x7008" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 431" Index="#x7008" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 432" Index="#x7008" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 433" Index="#x7008" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 434" Index="#x7008" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 435" Index="#x7008" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 436" Index="#x7008" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 437" Index="#x7008" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 438" Index="#x7008" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 439" Index="#x7008" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 440" Index="#x7008" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 441" Index="#x7008" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 442" Index="#x7008" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 443" Index="#x7008" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 444" Index="#x7008" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 445" Index="#x7008" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 446" Index="#x7008" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 447" Index="#x7008" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 448" Index="#x7008" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="DMX Channel 449-512" Index="#x1608" InOut="1" Flags="#x0010" SyncMan="2">
										<Entry Name="Channel 449" Index="#x7009" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 450" Index="#x7009" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 451" Index="#x7009" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 452" Index="#x7009" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 453" Index="#x7009" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 454" Index="#x7009" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 455" Index="#x7009" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 456" Index="#x7009" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 457" Index="#x7009" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 458" Index="#x7009" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 459" Index="#x7009" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 460" Index="#x7009" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 461" Index="#x7009" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 462" Index="#x7009" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 463" Index="#x7009" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 464" Index="#x7009" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 465" Index="#x7009" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 466" Index="#x7009" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 467" Index="#x7009" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 468" Index="#x7009" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 469" Index="#x7009" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 470" Index="#x7009" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 471" Index="#x7009" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 472" Index="#x7009" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 473" Index="#x7009" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 474" Index="#x7009" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 475" Index="#x7009" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 476" Index="#x7009" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 477" Index="#x7009" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 478" Index="#x7009" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 479" Index="#x7009" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 480" Index="#x7009" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 481" Index="#x7009" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 482" Index="#x7009" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 483" Index="#x7009" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 484" Index="#x7009" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 485" Index="#x7009" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 486" Index="#x7009" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 487" Index="#x7009" Sub="#x27">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 488" Index="#x7009" Sub="#x28">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 489" Index="#x7009" Sub="#x29">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 490" Index="#x7009" Sub="#x2a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 491" Index="#x7009" Sub="#x2b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 492" Index="#x7009" Sub="#x2c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 493" Index="#x7009" Sub="#x2d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 494" Index="#x7009" Sub="#x2e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 495" Index="#x7009" Sub="#x2f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 496" Index="#x7009" Sub="#x30">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 497" Index="#x7009" Sub="#x31">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 498" Index="#x7009" Sub="#x32">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 499" Index="#x7009" Sub="#x33">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 500" Index="#x7009" Sub="#x34">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 501" Index="#x7009" Sub="#x35">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 502" Index="#x7009" Sub="#x36">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 503" Index="#x7009" Sub="#x37">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 504" Index="#x7009" Sub="#x38">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 505" Index="#x7009" Sub="#x39">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 506" Index="#x7009" Sub="#x3a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 507" Index="#x7009" Sub="#x3b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 508" Index="#x7009" Sub="#x3c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 509" Index="#x7009" Sub="#x3d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 510" Index="#x7009" Sub="#x3e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 511" Index="#x7009" Sub="#x3f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Channel 512" Index="#x7009" Sub="#x40">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="44897161"/>
								</EtherCAT>
							</Box>
						</Box>
						<Box Id="4" Disabled="true" BoxType="9099">
							<Name>OLD BLIND CONTROL</Name>
							<ImageId>1003</ImageId>
							<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x01000002"/>
							<Box Id="7" BoxType="9099" BoxFlags="#x00000020">
								<Name>Coffee Machine Power Monitor</Name>
								<ImageId>1005</ImageId>
								<EtherCAT SlaveType="2" PdiType="#x0805" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="3" FoeType="1" VendorId="#x00000002" ProductCode="#x0d4b3052" RevisionNo="#x00170000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3403 3Ch. Power Measuring" Desc="EL3403" PortABoxInfo="#x01000004">
									<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
									<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
									<SyncMan>001103002400010003000000000000000300001124010000</SyncMan>
									<SyncMan>80113e002000010004000000000000003e00801120010000</SyncMan>
									<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
									<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<Pdo Name="PM Inputs Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="3">
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
										</Entry>
										<Entry Name="TxPDO Toggle" Index="#x6000" Sub="#x10">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Current" Index="#x6000" Sub="#x11">
											<Type>DINT</Type>
										</Entry>
										<Entry Name="Voltage" Index="#x6000" Sub="#x12">
											<Type>DINT</Type>
										</Entry>
										<Entry Name="Active power" Index="#x6000" Sub="#x13">
											<Type>DINT</Type>
										</Entry>
										<Entry Name="Index" Index="#x6000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
										</Entry>
										<Entry Name="Variant value" Index="#x6000" Sub="#x1d">
											<Type>DINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="PM Inputs Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="3">
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
										</Entry>
										<Entry Name="TxPDO Toggle" Index="#x6010" Sub="#x10">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Current" Index="#x6010" Sub="#x11">
											<Type>DINT</Type>
										</Entry>
										<Entry Name="Voltage" Index="#x6010" Sub="#x12">
											<Type>DINT</Type>
										</Entry>
										<Entry Name="Active power" Index="#x6010" Sub="#x13">
											<Type>DINT</Type>
										</Entry>
										<Entry Name="Index" Index="#x6010" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
										</Entry>
										<Entry Name="Variant value" Index="#x6010" Sub="#x1d">
											<Type>DINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="PM Inputs Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="3">
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-00200000000F}">ARRAY [0..14] OF BIT</Type>
										</Entry>
										<Entry Name="TxPDO Toggle" Index="#x6020" Sub="#x10">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Current" Index="#x6020" Sub="#x11">
											<Type>DINT</Type>
										</Entry>
										<Entry Name="Voltage" Index="#x6020" Sub="#x12">
											<Type>DINT</Type>
										</Entry>
										<Entry Name="Active power" Index="#x6020" Sub="#x13">
											<Type>DINT</Type>
										</Entry>
										<Entry Name="Index" Index="#x6020" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
										</Entry>
										<Entry Name="Variant value" Index="#x6020" Sub="#x1d">
											<Type>DINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="PM Status data" Index="#x1a03" Flags="#x0011" SyncMan="3">
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
										</Entry>
										<Entry Name="Missing zero crossing A" Index="#xf100" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Missing zero crossing B" Index="#xf100" Sub="#x05">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Missing zero crossing C" Index="#xf100" Sub="#x06">
											<Type>BIT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
										</Entry>
										<Entry Name="Phase sequence error" Index="#xf100" Sub="#x09">
											<Type>BIT</Type>
										</Entry>
										<Entry>
											<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="PM Outputs Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="2">
										<Entry Name="Index" Index="#x7000" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="PM Outputs Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="2">
										<Entry Name="Index" Index="#x7010" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="PM Outputs Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="2">
										<Entry Name="Index" Index="#x7020" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="22287241"/>
									<CoeProfile ProfileNo="22287241"/>
									<CoeProfile ProfileNo="22287241"/>
								</EtherCAT>
							</Box>
							<Box Id="8" BoxType="9101" BoxFlags="#x00000020">
								<Name>Blind Control Staff Room</Name>
								<ImageId>1006</ImageId>
								<EtherCAT SlaveType="7" PdiType="#x0005" MboxDataLinkLayer="true" CycleMBoxPolling="true" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x17713052" RevisionNo="#x00150000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6001 Interface (RS232)" Desc="EL6001" PortABoxInfo="#x01000007">
									<SyncMan>0018f6002600010001000000f600f600f600001826010000</SyncMan>
									<SyncMan>f618f6002200010002000000f600f600f600f61822010000</SyncMan>
									<SyncMan>001018002400010003000000000000001800001024010000</SyncMan>
									<SyncMan>001418002000010004000000000000001800001420010000</SyncMan>
									<Fmmu>0000000000000000001000020100000001000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000001400010100000002000000000000000000000000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<Pdo Name="Inputs" Index="#x1a00" Flags="#x0010">
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status" Index="#x3101" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x3101" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x3101" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x3101" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Inputs" Index="#x1a01" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status" Index="#x3102" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x3102" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x3102" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x3102" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x3102" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x3102" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Inputs" Index="#x1a02" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status" Index="#x3103" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x3103" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x3103" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x3103" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x3103" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x3103" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x3103" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x3103" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x3103" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x3103" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x3103" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x3103" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x3103" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x3103" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x3103" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x3103" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x3103" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x3103" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x3103" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x3103" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x3103" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x3103" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x3103" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM Inputs" Index="#x1a04" Flags="#x0010" SyncMan="3">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status__Transmit accepted" Index="#x6000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Receive request" Index="#x6000" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Init accepted" Index="#x6000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Buffer full" Index="#x6000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Parity error" Index="#x6000" Sub="#x05">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Framing error" Index="#x6000" Sub="#x06">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Overrun error" Index="#x6000" Sub="#x07">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__">
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="Status__Input length" Index="#x6000" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM ext. inputs" Index="#x1a05" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<Entry Name="Status__Transmit accepted" Index="#x6001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Receive request" Index="#x6001" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Init accepted" Index="#x6001" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Buffer full" Index="#x6001" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Parity error" Index="#x6001" Sub="#x05">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Framing error" Index="#x6001" Sub="#x06">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Overrun error" Index="#x6001" Sub="#x07">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__">
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="Status__Input length" Index="#x6001" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6001" Sub="#x11">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6001" Sub="#x12">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6001" Sub="#x13">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6001" Sub="#x14">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6001" Sub="#x15">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6001" Sub="#x16">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6001" Sub="#x17">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6001" Sub="#x18">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6001" Sub="#x19">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6001" Sub="#x1a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6001" Sub="#x1b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6001" Sub="#x1c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6001" Sub="#x1d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6001" Sub="#x1e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6001" Sub="#x1f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6001" Sub="#x20">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6001" Sub="#x21">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6001" Sub="#x22">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6001" Sub="#x23">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6001" Sub="#x24">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6001" Sub="#x25">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6001" Sub="#x26">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 22" Index="#x6001" Sub="#x27">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 23" Index="#x6001" Sub="#x28">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 24" Index="#x6001" Sub="#x29">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 25" Index="#x6001" Sub="#x2a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 26" Index="#x6001" Sub="#x2b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 27" Index="#x6001" Sub="#x2c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 28" Index="#x6001" Sub="#x2d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 29" Index="#x6001" Sub="#x2e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 30" Index="#x6001" Sub="#x2f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 31" Index="#x6001" Sub="#x30">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 32" Index="#x6001" Sub="#x31">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 33" Index="#x6001" Sub="#x32">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 34" Index="#x6001" Sub="#x33">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 35" Index="#x6001" Sub="#x34">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 36" Index="#x6001" Sub="#x35">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 37" Index="#x6001" Sub="#x36">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 38" Index="#x6001" Sub="#x37">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 39" Index="#x6001" Sub="#x38">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 40" Index="#x6001" Sub="#x39">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 41" Index="#x6001" Sub="#x3a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 42" Index="#x6001" Sub="#x3b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 43" Index="#x6001" Sub="#x3c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 44" Index="#x6001" Sub="#x3d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 45" Index="#x6001" Sub="#x3e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 46" Index="#x6001" Sub="#x3f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 47" Index="#x6001" Sub="#x40">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 48" Index="#x6001" Sub="#x41">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 49" Index="#x6001" Sub="#x42">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Outputs" Index="#x1600" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl" Index="#x3001" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x3001" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x3001" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x3001" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Outputs" Index="#x1601" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl" Index="#x3002" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x3002" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x3002" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x3002" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x3002" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x3002" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Outputs" Index="#x1602" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl" Index="#x3003" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x3003" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x3003" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x3003" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x3003" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x3003" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x3003" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x3003" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x3003" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x3003" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x3003" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x3003" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x3003" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x3003" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x3003" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x3003" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x3003" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x3003" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x3003" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x3003" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x3003" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x3003" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x3003" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM Outputs" Index="#x1604" InOut="1" Flags="#x0010" SyncMan="2">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl__Transmit request" Index="#x7000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Receive accepted" Index="#x7000" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Init request" Index="#x7000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Send continues" Index="#x7000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Output length" Index="#x7000" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM ext. outputs" Index="#x1605" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<Entry Name="Ctrl__Transmit request" Index="#x7001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Receive accepted" Index="#x7001" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Init request" Index="#x7001" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Send continuous" Index="#x7001" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Output length" Index="#x7001" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7001" Sub="#x11">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7001" Sub="#x12">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7001" Sub="#x13">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7001" Sub="#x14">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7001" Sub="#x15">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7001" Sub="#x16">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7001" Sub="#x17">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7001" Sub="#x18">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7001" Sub="#x19">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7001" Sub="#x1a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7001" Sub="#x1b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7001" Sub="#x1c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7001" Sub="#x1d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7001" Sub="#x1e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7001" Sub="#x1f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7001" Sub="#x20">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7001" Sub="#x21">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7001" Sub="#x22">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7001" Sub="#x23">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7001" Sub="#x24">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7001" Sub="#x25">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7001" Sub="#x26">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 22" Index="#x7001" Sub="#x27">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 23" Index="#x7001" Sub="#x28">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 24" Index="#x7001" Sub="#x29">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 25" Index="#x7001" Sub="#x2a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 26" Index="#x7001" Sub="#x2b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 27" Index="#x7001" Sub="#x2c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 28" Index="#x7001" Sub="#x2d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 29" Index="#x7001" Sub="#x2e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 30" Index="#x7001" Sub="#x2f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 31" Index="#x7001" Sub="#x30">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 32" Index="#x7001" Sub="#x31">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 33" Index="#x7001" Sub="#x32">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 34" Index="#x7001" Sub="#x33">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 35" Index="#x7001" Sub="#x34">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 36" Index="#x7001" Sub="#x35">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 37" Index="#x7001" Sub="#x36">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 38" Index="#x7001" Sub="#x37">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 39" Index="#x7001" Sub="#x38">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 40" Index="#x7001" Sub="#x39">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 41" Index="#x7001" Sub="#x3a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 42" Index="#x7001" Sub="#x3b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 43" Index="#x7001" Sub="#x3c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 44" Index="#x7001" Sub="#x3d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 45" Index="#x7001" Sub="#x3e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 46" Index="#x7001" Sub="#x3f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 47" Index="#x7001" Sub="#x40">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 48" Index="#x7001" Sub="#x41">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 49" Index="#x7001" Sub="#x42">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="39326601"/>
									<CoeProfile ProfileNo="5001"/>
								</EtherCAT>
							</Box>
							<Box Id="9" BoxType="9101" BoxFlags="#x00000020">
								<Name>Blind Control Communal Area</Name>
								<ImageId>1006</ImageId>
								<EtherCAT SlaveType="7" PdiType="#x0005" MboxDataLinkLayer="true" CycleMBoxPolling="true" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x17713052" RevisionNo="#x00150000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6001 Interface (RS232)" Desc="EL6001" PortABoxInfo="#x01000008">
									<SyncMan>0018f6002600010001000000f600f600f600001826010000</SyncMan>
									<SyncMan>f618f6002200010002000000f600f600f600f61822010000</SyncMan>
									<SyncMan>001018002400010003000000000000001800001024010000</SyncMan>
									<SyncMan>001418002000010004000000000000001800001420010000</SyncMan>
									<Fmmu>0000000000000000001000020100000001000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000001400010100000002000000000000000000000000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<Pdo Name="Inputs" Index="#x1a00" Flags="#x0010">
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status" Index="#x3101" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x3101" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x3101" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x3101" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Inputs" Index="#x1a01" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status" Index="#x3102" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x3102" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x3102" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x3102" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x3102" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x3102" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Inputs" Index="#x1a02" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status" Index="#x3103" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x3103" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x3103" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x3103" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x3103" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x3103" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x3103" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x3103" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x3103" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x3103" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x3103" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x3103" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x3103" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x3103" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x3103" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x3103" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x3103" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x3103" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x3103" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x3103" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x3103" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x3103" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x3103" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM Inputs" Index="#x1a04" Flags="#x0010" SyncMan="3">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status__Transmit accepted" Index="#x6000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Receive request" Index="#x6000" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Init accepted" Index="#x6000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Buffer full" Index="#x6000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Parity error" Index="#x6000" Sub="#x05">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Framing error" Index="#x6000" Sub="#x06">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Overrun error" Index="#x6000" Sub="#x07">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__">
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="Status__Input length" Index="#x6000" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM ext. inputs" Index="#x1a05" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<Entry Name="Status__Transmit accepted" Index="#x6001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Receive request" Index="#x6001" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Init accepted" Index="#x6001" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Buffer full" Index="#x6001" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Parity error" Index="#x6001" Sub="#x05">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Framing error" Index="#x6001" Sub="#x06">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Overrun error" Index="#x6001" Sub="#x07">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__">
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="Status__Input length" Index="#x6001" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6001" Sub="#x11">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6001" Sub="#x12">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6001" Sub="#x13">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6001" Sub="#x14">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6001" Sub="#x15">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6001" Sub="#x16">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6001" Sub="#x17">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6001" Sub="#x18">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6001" Sub="#x19">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6001" Sub="#x1a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6001" Sub="#x1b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6001" Sub="#x1c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6001" Sub="#x1d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6001" Sub="#x1e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6001" Sub="#x1f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6001" Sub="#x20">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6001" Sub="#x21">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6001" Sub="#x22">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6001" Sub="#x23">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6001" Sub="#x24">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6001" Sub="#x25">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6001" Sub="#x26">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 22" Index="#x6001" Sub="#x27">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 23" Index="#x6001" Sub="#x28">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 24" Index="#x6001" Sub="#x29">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 25" Index="#x6001" Sub="#x2a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 26" Index="#x6001" Sub="#x2b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 27" Index="#x6001" Sub="#x2c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 28" Index="#x6001" Sub="#x2d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 29" Index="#x6001" Sub="#x2e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 30" Index="#x6001" Sub="#x2f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 31" Index="#x6001" Sub="#x30">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 32" Index="#x6001" Sub="#x31">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 33" Index="#x6001" Sub="#x32">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 34" Index="#x6001" Sub="#x33">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 35" Index="#x6001" Sub="#x34">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 36" Index="#x6001" Sub="#x35">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 37" Index="#x6001" Sub="#x36">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 38" Index="#x6001" Sub="#x37">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 39" Index="#x6001" Sub="#x38">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 40" Index="#x6001" Sub="#x39">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 41" Index="#x6001" Sub="#x3a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 42" Index="#x6001" Sub="#x3b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 43" Index="#x6001" Sub="#x3c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 44" Index="#x6001" Sub="#x3d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 45" Index="#x6001" Sub="#x3e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 46" Index="#x6001" Sub="#x3f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 47" Index="#x6001" Sub="#x40">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 48" Index="#x6001" Sub="#x41">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 49" Index="#x6001" Sub="#x42">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Outputs" Index="#x1600" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl" Index="#x3001" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x3001" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x3001" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x3001" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Outputs" Index="#x1601" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl" Index="#x3002" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x3002" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x3002" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x3002" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x3002" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x3002" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Outputs" Index="#x1602" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl" Index="#x3003" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x3003" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x3003" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x3003" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x3003" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x3003" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x3003" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x3003" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x3003" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x3003" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x3003" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x3003" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x3003" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x3003" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x3003" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x3003" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x3003" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x3003" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x3003" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x3003" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x3003" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x3003" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x3003" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM Outputs" Index="#x1604" InOut="1" Flags="#x0010" SyncMan="2">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl__Transmit request" Index="#x7000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Receive accepted" Index="#x7000" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Init request" Index="#x7000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Send continues" Index="#x7000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Output length" Index="#x7000" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM ext. outputs" Index="#x1605" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<Entry Name="Ctrl__Transmit request" Index="#x7001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Receive accepted" Index="#x7001" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Init request" Index="#x7001" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Send continuous" Index="#x7001" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Output length" Index="#x7001" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7001" Sub="#x11">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7001" Sub="#x12">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7001" Sub="#x13">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7001" Sub="#x14">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7001" Sub="#x15">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7001" Sub="#x16">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7001" Sub="#x17">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7001" Sub="#x18">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7001" Sub="#x19">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7001" Sub="#x1a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7001" Sub="#x1b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7001" Sub="#x1c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7001" Sub="#x1d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7001" Sub="#x1e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7001" Sub="#x1f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7001" Sub="#x20">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7001" Sub="#x21">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7001" Sub="#x22">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7001" Sub="#x23">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7001" Sub="#x24">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7001" Sub="#x25">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7001" Sub="#x26">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 22" Index="#x7001" Sub="#x27">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 23" Index="#x7001" Sub="#x28">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 24" Index="#x7001" Sub="#x29">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 25" Index="#x7001" Sub="#x2a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 26" Index="#x7001" Sub="#x2b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 27" Index="#x7001" Sub="#x2c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 28" Index="#x7001" Sub="#x2d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 29" Index="#x7001" Sub="#x2e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 30" Index="#x7001" Sub="#x2f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 31" Index="#x7001" Sub="#x30">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 32" Index="#x7001" Sub="#x31">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 33" Index="#x7001" Sub="#x32">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 34" Index="#x7001" Sub="#x33">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 35" Index="#x7001" Sub="#x34">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 36" Index="#x7001" Sub="#x35">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 37" Index="#x7001" Sub="#x36">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 38" Index="#x7001" Sub="#x37">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 39" Index="#x7001" Sub="#x38">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 40" Index="#x7001" Sub="#x39">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 41" Index="#x7001" Sub="#x3a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 42" Index="#x7001" Sub="#x3b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 43" Index="#x7001" Sub="#x3c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 44" Index="#x7001" Sub="#x3d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 45" Index="#x7001" Sub="#x3e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 46" Index="#x7001" Sub="#x3f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 47" Index="#x7001" Sub="#x40">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 48" Index="#x7001" Sub="#x41">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 49" Index="#x7001" Sub="#x42">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="39326601"/>
									<CoeProfile ProfileNo="5001"/>
								</EtherCAT>
							</Box>
							<Box Id="10" BoxType="9101" BoxFlags="#x00000020">
								<Name>Blind Control Boardroom</Name>
								<ImageId>1006</ImageId>
								<EtherCAT SlaveType="7" PdiType="#x0005" MboxDataLinkLayer="true" CycleMBoxPolling="true" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x17713052" RevisionNo="#x00150000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6001 Interface (RS232)" Desc="EL6001" PortABoxInfo="#x01000009">
									<SyncMan>0018f6002600010001000000f600f600f600001826010000</SyncMan>
									<SyncMan>f618f6002200010002000000f600f600f600f61822010000</SyncMan>
									<SyncMan>001018002400010003000000000000001800001024010000</SyncMan>
									<SyncMan>001418002000010004000000000000001800001420010000</SyncMan>
									<Fmmu>0000000000000000001000020100000001000000000000000000000000000000</Fmmu>
									<Fmmu>0000000000000000001400010100000002000000000000000000000000000000</Fmmu>
									<BootStrapData>0010f400f410f400</BootStrapData>
									<Pdo Name="Inputs" Index="#x1a00" Flags="#x0010">
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status" Index="#x3101" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x3101" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x3101" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x3101" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Inputs" Index="#x1a01" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status" Index="#x3102" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x3102" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x3102" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x3102" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x3102" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x3102" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Inputs" Index="#x1a02" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status" Index="#x3103" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x3103" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x3103" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x3103" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x3103" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x3103" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x3103" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x3103" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x3103" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x3103" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x3103" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x3103" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x3103" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x3103" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x3103" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x3103" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x3103" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x3103" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x3103" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x3103" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x3103" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x3103" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x3103" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM Inputs" Index="#x1a04" Flags="#x0010" SyncMan="3">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a05</ExcludePdo>
										<Entry Name="Status__Transmit accepted" Index="#x6000" Sub="#x01" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Receive request" Index="#x6000" Sub="#x02" Flags="#x00008020">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Init accepted" Index="#x6000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Buffer full" Index="#x6000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Parity error" Index="#x6000" Sub="#x05">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Framing error" Index="#x6000" Sub="#x06">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Overrun error" Index="#x6000" Sub="#x07">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__">
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="Status__Input length" Index="#x6000" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM ext. inputs" Index="#x1a05" Flags="#x0010">
										<ExcludePdo>#x1a00</ExcludePdo>
										<ExcludePdo>#x1a01</ExcludePdo>
										<ExcludePdo>#x1a02</ExcludePdo>
										<ExcludePdo>#x1a04</ExcludePdo>
										<Entry Name="Status__Transmit accepted" Index="#x6001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Receive request" Index="#x6001" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Init accepted" Index="#x6001" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Buffer full" Index="#x6001" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Parity error" Index="#x6001" Sub="#x05">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Framing error" Index="#x6001" Sub="#x06">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__Overrun error" Index="#x6001" Sub="#x07">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Status__">
											<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
										</Entry>
										<Entry Name="Status__Input length" Index="#x6001" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data In 0" Index="#x6001" Sub="#x11">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 1" Index="#x6001" Sub="#x12">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 2" Index="#x6001" Sub="#x13">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 3" Index="#x6001" Sub="#x14">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 4" Index="#x6001" Sub="#x15">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 5" Index="#x6001" Sub="#x16">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 6" Index="#x6001" Sub="#x17">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 7" Index="#x6001" Sub="#x18">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 8" Index="#x6001" Sub="#x19">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 9" Index="#x6001" Sub="#x1a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 10" Index="#x6001" Sub="#x1b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 11" Index="#x6001" Sub="#x1c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 12" Index="#x6001" Sub="#x1d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 13" Index="#x6001" Sub="#x1e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 14" Index="#x6001" Sub="#x1f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 15" Index="#x6001" Sub="#x20">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 16" Index="#x6001" Sub="#x21">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 17" Index="#x6001" Sub="#x22">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 18" Index="#x6001" Sub="#x23">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 19" Index="#x6001" Sub="#x24">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 20" Index="#x6001" Sub="#x25">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 21" Index="#x6001" Sub="#x26">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 22" Index="#x6001" Sub="#x27">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 23" Index="#x6001" Sub="#x28">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 24" Index="#x6001" Sub="#x29">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 25" Index="#x6001" Sub="#x2a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 26" Index="#x6001" Sub="#x2b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 27" Index="#x6001" Sub="#x2c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 28" Index="#x6001" Sub="#x2d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 29" Index="#x6001" Sub="#x2e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 30" Index="#x6001" Sub="#x2f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 31" Index="#x6001" Sub="#x30">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 32" Index="#x6001" Sub="#x31">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 33" Index="#x6001" Sub="#x32">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 34" Index="#x6001" Sub="#x33">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 35" Index="#x6001" Sub="#x34">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 36" Index="#x6001" Sub="#x35">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 37" Index="#x6001" Sub="#x36">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 38" Index="#x6001" Sub="#x37">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 39" Index="#x6001" Sub="#x38">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 40" Index="#x6001" Sub="#x39">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 41" Index="#x6001" Sub="#x3a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 42" Index="#x6001" Sub="#x3b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 43" Index="#x6001" Sub="#x3c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 44" Index="#x6001" Sub="#x3d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 45" Index="#x6001" Sub="#x3e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 46" Index="#x6001" Sub="#x3f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 47" Index="#x6001" Sub="#x40">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 48" Index="#x6001" Sub="#x41">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data In 49" Index="#x6001" Sub="#x42">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Outputs" Index="#x1600" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl" Index="#x3001" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x3001" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x3001" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x3001" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Outputs" Index="#x1601" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl" Index="#x3002" Sub="#x01">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x3002" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x3002" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x3002" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x3002" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x3002" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="Outputs" Index="#x1602" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl" Index="#x3003" Sub="#x01">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x3003" Sub="#x02">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x3003" Sub="#x03">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x3003" Sub="#x04">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x3003" Sub="#x05">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x3003" Sub="#x06">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x3003" Sub="#x07">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x3003" Sub="#x08">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x3003" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x3003" Sub="#x0a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x3003" Sub="#x0b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x3003" Sub="#x0c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x3003" Sub="#x0d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x3003" Sub="#x0e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x3003" Sub="#x0f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x3003" Sub="#x10">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x3003" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x3003" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x3003" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x3003" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x3003" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x3003" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x3003" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM Outputs" Index="#x1604" InOut="1" Flags="#x0010" SyncMan="2">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1605</ExcludePdo>
										<Entry Name="Ctrl__Transmit request" Index="#x7000" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Receive accepted" Index="#x7000" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Init request" Index="#x7000" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Send continues" Index="#x7000" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Output length" Index="#x7000" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7000" Sub="#x11">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7000" Sub="#x12">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7000" Sub="#x13">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7000" Sub="#x14">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7000" Sub="#x15">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7000" Sub="#x16">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7000" Sub="#x17">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7000" Sub="#x18">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7000" Sub="#x19">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7000" Sub="#x1a">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7000" Sub="#x1b">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7000" Sub="#x1c">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7000" Sub="#x1d">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7000" Sub="#x1e">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7000" Sub="#x1f">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7000" Sub="#x20">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7000" Sub="#x21">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7000" Sub="#x22">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7000" Sub="#x23">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7000" Sub="#x24">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7000" Sub="#x25">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7000" Sub="#x26">
											<Type>USINT</Type>
										</Entry>
									</Pdo>
									<Pdo Name="COM ext. outputs" Index="#x1605" InOut="1" Flags="#x0010">
										<ExcludePdo>#x1600</ExcludePdo>
										<ExcludePdo>#x1601</ExcludePdo>
										<ExcludePdo>#x1602</ExcludePdo>
										<ExcludePdo>#x1604</ExcludePdo>
										<Entry Name="Ctrl__Transmit request" Index="#x7001" Sub="#x01">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Receive accepted" Index="#x7001" Sub="#x02">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Init request" Index="#x7001" Sub="#x03">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Send continuous" Index="#x7001" Sub="#x04">
											<Type>BIT</Type>
										</Entry>
										<Entry Name="Ctrl__">
											<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
										</Entry>
										<Entry Name="Ctrl__Output length" Index="#x7001" Sub="#x09">
											<Type>USINT</Type>
										</Entry>
										<Entry Name="Data Out 0" Index="#x7001" Sub="#x11">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 1" Index="#x7001" Sub="#x12">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 2" Index="#x7001" Sub="#x13">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 3" Index="#x7001" Sub="#x14">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 4" Index="#x7001" Sub="#x15">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 5" Index="#x7001" Sub="#x16">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 6" Index="#x7001" Sub="#x17">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 7" Index="#x7001" Sub="#x18">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 8" Index="#x7001" Sub="#x19">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 9" Index="#x7001" Sub="#x1a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 10" Index="#x7001" Sub="#x1b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 11" Index="#x7001" Sub="#x1c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 12" Index="#x7001" Sub="#x1d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 13" Index="#x7001" Sub="#x1e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 14" Index="#x7001" Sub="#x1f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 15" Index="#x7001" Sub="#x20">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 16" Index="#x7001" Sub="#x21">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 17" Index="#x7001" Sub="#x22">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 18" Index="#x7001" Sub="#x23">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 19" Index="#x7001" Sub="#x24">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 20" Index="#x7001" Sub="#x25">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 21" Index="#x7001" Sub="#x26">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 22" Index="#x7001" Sub="#x27">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 23" Index="#x7001" Sub="#x28">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 24" Index="#x7001" Sub="#x29">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 25" Index="#x7001" Sub="#x2a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 26" Index="#x7001" Sub="#x2b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 27" Index="#x7001" Sub="#x2c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 28" Index="#x7001" Sub="#x2d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 29" Index="#x7001" Sub="#x2e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 30" Index="#x7001" Sub="#x2f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 31" Index="#x7001" Sub="#x30">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 32" Index="#x7001" Sub="#x31">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 33" Index="#x7001" Sub="#x32">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 34" Index="#x7001" Sub="#x33">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 35" Index="#x7001" Sub="#x34">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 36" Index="#x7001" Sub="#x35">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 37" Index="#x7001" Sub="#x36">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 38" Index="#x7001" Sub="#x37">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 39" Index="#x7001" Sub="#x38">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 40" Index="#x7001" Sub="#x39">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 41" Index="#x7001" Sub="#x3a">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 42" Index="#x7001" Sub="#x3b">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 43" Index="#x7001" Sub="#x3c">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 44" Index="#x7001" Sub="#x3d">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 45" Index="#x7001" Sub="#x3e">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 46" Index="#x7001" Sub="#x3f">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 47" Index="#x7001" Sub="#x40">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 48" Index="#x7001" Sub="#x41">
											<Type>UINT</Type>
										</Entry>
										<Entry Name="Data Out 49" Index="#x7001" Sub="#x42">
											<Type>UINT</Type>
										</Entry>
									</Pdo>
									<CoeProfile ProfileNo="39326601"/>
									<CoeProfile ProfileNo="5001"/>
								</EtherCAT>
							</Box>
						</Box>
					</Box>
					<Box Id="6" BoxType="9081" AmsPort="28928">
						<Name>E-Bus to K-Bus</Name>
						<ImageId>1007</ImageId>
						<Vars VarGrpType="1">
							<Name>Inputs</Name>
							<Var>
								<Name>CouplerState</Name>
								<Comment><![CDATA[0x0000 = No error
0x0001 = K-Bus error
0x0002 = Configuration error
0x0010 = Outputs disabled
0x0020 = K-Bus overrun
0x0040 = Communication error (Inputs)
0x0080 = Communication error (Outputs)
]]></Comment>
								<Type>UINT</Type>
								<BitOffs>4456</BitOffs>
							</Var>
						</Vars>
						<Vars VarGrpType="2">
							<Name>Outputs</Name>
							<Var>
								<Name>CouplerCtrl</Name>
								<Comment><![CDATA[0x0010 = Disable outputs
0x0020 = Show K-Bus overrun
]]></Comment>
								<Type>UINT</Type>
								<BitOffs>4456</BitOffs>
							</Var>
						</Vars>
						<BusCoupler ComplexTermSupport="true" NewHardware="true">
							<Flags SupportVirtualTerms="true"/>
							<Term Id="2" TermType="#x1a9b" Fieldbus="7">
								<Name>Office DALI Light Control</Name>
								<ImageId>32</ImageId>
								<Vars VarGrpType="3">
									<Name>Channel 1</Name>
									<Var>
										<Name>State</Name>
										<Type>USINT</Type>
										<BitOffs>4472</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In</Name>
										<Type>INT</Type>
										<BitOffs>4488</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Ctrl</Name>
										<Type>USINT</Type>
										<BitOffs>4472</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out</Name>
										<Type>INT</Type>
										<BitOffs>4488</BitOffs>
										<InOut>1</InOut>
									</Var>
								</Vars>
							</Term>
							<Term Id="3" TermType="#x450" Fieldbus="7">
								<Name>Spare Inputs</Name>
								<ImageId>7</ImageId>
								<Vars VarGrpType="3">
									<Name>Channel 1</Name>
									<Var>
										<Name>Input</Name>
										<Type>BIT</Type>
										<BitOffs>4696</BitOffs>
										<InOut>0</InOut>
									</Var>
								</Vars>
								<Vars VarGrpType="3">
									<Name>Channel 2</Name>
									<Var>
										<Name>Input</Name>
										<Type>BIT</Type>
										<BitOffs>4697</BitOffs>
										<InOut>0</InOut>
									</Var>
								</Vars>
								<Vars VarGrpType="3">
									<Name>Channel 3</Name>
									<Var>
										<Name>Input</Name>
										<Type>BIT</Type>
										<BitOffs>4698</BitOffs>
										<InOut>0</InOut>
									</Var>
								</Vars>
								<Vars VarGrpType="3">
									<Name>Channel 4</Name>
									<Var>
										<Name>Input</Name>
										<Type>BIT</Type>
										<BitOffs>4699</BitOffs>
										<InOut>0</InOut>
									</Var>
								</Vars>
							</Term>
							<Term Id="4" TermType="#x20019b5" Fieldbus="7">
								<Name>Office EnOcean Switch Control</Name>
								<ImageId>32</ImageId>
								<Vars VarGrpType="3">
									<Name>Channel 1</Name>
									<Var>
										<Name>Status</Name>
										<Type>USINT</Type>
										<BitOffs>4504</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input CNODE</Name>
										<Type>USINT</Type>
										<BitOffs>4512</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input ORG</Name>
										<Type>USINT</Type>
										<BitOffs>4520</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input DB0</Name>
										<Type>USINT</Type>
										<BitOffs>4528</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input DB1</Name>
										<Type>USINT</Type>
										<BitOffs>4536</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input DB2</Name>
										<Type>USINT</Type>
										<BitOffs>4544</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input DB3</Name>
										<Type>USINT</Type>
										<BitOffs>4552</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input ID0</Name>
										<Type>USINT</Type>
										<BitOffs>4560</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input ID1</Name>
										<Type>USINT</Type>
										<BitOffs>4568</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input ID2</Name>
										<Type>USINT</Type>
										<BitOffs>4576</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input ID3</Name>
										<Type>USINT</Type>
										<BitOffs>4584</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Input STATUS</Name>
										<Type>USINT</Type>
										<BitOffs>4592</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Control</Name>
										<Type>USINT</Type>
										<BitOffs>4504</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output CNODE</Name>
										<Type>USINT</Type>
										<BitOffs>4512</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output ORG</Name>
										<Type>USINT</Type>
										<BitOffs>4520</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output DB0</Name>
										<Type>USINT</Type>
										<BitOffs>4528</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output DB1</Name>
										<Type>USINT</Type>
										<BitOffs>4536</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output DB2</Name>
										<Type>USINT</Type>
										<BitOffs>4544</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output DB3</Name>
										<Type>USINT</Type>
										<BitOffs>4552</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output ID0</Name>
										<Type>USINT</Type>
										<BitOffs>4560</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output ID1</Name>
										<Type>USINT</Type>
										<BitOffs>4568</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output ID2</Name>
										<Type>USINT</Type>
										<BitOffs>4576</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output ID3</Name>
										<Type>USINT</Type>
										<BitOffs>4584</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Output STATUS</Name>
										<Type>USINT</Type>
										<BitOffs>4592</BitOffs>
										<InOut>1</InOut>
									</Var>
								</Vars>
							</Term>
							<Term Id="5" TermType="#x6001785" Fieldbus="7">
								<Name>Office RS485 EnOcean Control</Name>
								<ImageId>32</ImageId>
								<Vars VarGrpType="3">
									<Name>Channel 1</Name>
									<Var>
										<Name>Ser. State</Name>
										<Type>USINT</Type>
										<BitOffs>4600</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 0</Name>
										<Type>USINT</Type>
										<BitOffs>4608</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 1</Name>
										<Type>USINT</Type>
										<BitOffs>4616</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 2</Name>
										<Type>USINT</Type>
										<BitOffs>4624</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 3</Name>
										<Type>USINT</Type>
										<BitOffs>4632</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 4</Name>
										<Type>USINT</Type>
										<BitOffs>4640</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 5</Name>
										<Type>USINT</Type>
										<BitOffs>4648</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 6</Name>
										<Type>USINT</Type>
										<BitOffs>4656</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 7</Name>
										<Type>USINT</Type>
										<BitOffs>4664</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 8</Name>
										<Type>USINT</Type>
										<BitOffs>4672</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 9</Name>
										<Type>USINT</Type>
										<BitOffs>4680</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Data In 10</Name>
										<Type>USINT</Type>
										<BitOffs>4688</BitOffs>
										<InOut>0</InOut>
									</Var>
									<Var>
										<Name>Ser. Ctrl</Name>
										<Type>USINT</Type>
										<BitOffs>4600</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 0</Name>
										<Type>USINT</Type>
										<BitOffs>4608</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 1</Name>
										<Type>USINT</Type>
										<BitOffs>4616</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 2</Name>
										<Type>USINT</Type>
										<BitOffs>4624</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 3</Name>
										<Type>USINT</Type>
										<BitOffs>4632</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 4</Name>
										<Type>USINT</Type>
										<BitOffs>4640</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 5</Name>
										<Type>USINT</Type>
										<BitOffs>4648</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 6</Name>
										<Type>USINT</Type>
										<BitOffs>4656</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 7</Name>
										<Type>USINT</Type>
										<BitOffs>4664</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 8</Name>
										<Type>USINT</Type>
										<BitOffs>4672</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 9</Name>
										<Type>USINT</Type>
										<BitOffs>4680</BitOffs>
										<InOut>1</InOut>
									</Var>
									<Var>
										<Name>Data Out 10</Name>
										<Type>USINT</Type>
										<BitOffs>4688</BitOffs>
										<InOut>1</InOut>
									</Var>
								</Vars>
							</Term>
							<Term Id="1" TermType="#x2332" Fieldbus="7">
								<Name>Termination Resistor</Name>
								<ImageId>32</ImageId>
							</Term>
						</BusCoupler>
						<EtherCAT SlaveType="3" AdsServerAddress="c0a838010207ec03" PdiType="#x0008" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="51" FoeType="1" VendorId="#x00000002" ProductCode="#x04e22c22" RevisionNo="#x00130000" InfoDataAddr="true" InfoDataNetId="true" TimeoutStateChange1="5000" TimeoutMailbox2="6000" GenerateOwnNetId="true" PortPhys="3" PortABoxInfo="#x02000002">
							<SyncMan>001e00012600010001000000400000010001001e26010000</SyncMan>
							<SyncMan>001f00012200010002000000400000010001001f22010000</SyncMan>
							<SyncMan>00101e002400010003000000000000000000001024010000</SyncMan>
							<SyncMan>001720000000010004000000000000000000001700010000</SyncMan>
							<Fmmu>0000000000000000001000020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001700010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010140200181402</BootStrapData>
						</EtherCAT>
					</Box>
				</Box>
				<EtherCAT/>
			</Device>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500810000403}" Id="#x02030010"/>
		<OwnerA Name="TIPC^BAUK_EK_BMS_PLC^BAUK_EK_BMS_PLC Instance">
			<OwnerB Name="TIID^CX2040 E-Bus^CX2040 Supply^E-Bus to K-Bus">
				<Link VarA="PlcTask Inputs^.stDALIInData^nData" VarB="Office DALI Light Control^Channel 1^Data In"/>
				<Link VarA="PlcTask Inputs^.stDALIInData^nStatus" VarB="Office DALI Light Control^Channel 1^State"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^CNODE" VarB="Office EnOcean Switch Control^Channel 1^Input CNODE"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^DB0" VarB="Office EnOcean Switch Control^Channel 1^Input DB0"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^DB1" VarB="Office EnOcean Switch Control^Channel 1^Input DB1"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^DB2" VarB="Office EnOcean Switch Control^Channel 1^Input DB2"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^DB3" VarB="Office EnOcean Switch Control^Channel 1^Input DB3"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^ID0" VarB="Office EnOcean Switch Control^Channel 1^Input ID0"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^ID1" VarB="Office EnOcean Switch Control^Channel 1^Input ID1"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^ID2" VarB="Office EnOcean Switch Control^Channel 1^Input ID2"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^ID3" VarB="Office EnOcean Switch Control^Channel 1^Input ID3"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^ORG" VarB="Office EnOcean Switch Control^Channel 1^Input ORG"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^STATUS" VarB="Office EnOcean Switch Control^Channel 1^Input STATUS"/>
				<Link VarA="PlcTask Inputs^.stKL6581InData^nStatus" VarB="Office EnOcean Switch Control^Channel 1^Status"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 0"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nData" VarB="Office RS485 EnOcean Control^Channel 1^Data In 9" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^EnOcean.STEnOceanInData^nStatus" VarB="Office RS485 EnOcean Control^Channel 1^Ser. State"/>
				<Link VarA="PlcTask Outputs^.stDALIOutData^nCtrl" VarB="Office DALI Light Control^Channel 1^Ctrl"/>
				<Link VarA="PlcTask Outputs^.stDALIOutData^nData" VarB="Office DALI Light Control^Channel 1^Data Out"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^CNODE" VarB="Office EnOcean Switch Control^Channel 1^Output CNODE"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^DB0" VarB="Office EnOcean Switch Control^Channel 1^Output DB0"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^DB1" VarB="Office EnOcean Switch Control^Channel 1^Output DB1"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^DB2" VarB="Office EnOcean Switch Control^Channel 1^Output DB2"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^DB3" VarB="Office EnOcean Switch Control^Channel 1^Output DB3"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^ID0" VarB="Office EnOcean Switch Control^Channel 1^Output ID0"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^ID1" VarB="Office EnOcean Switch Control^Channel 1^Output ID1"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^ID2" VarB="Office EnOcean Switch Control^Channel 1^Output ID2"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^ID3" VarB="Office EnOcean Switch Control^Channel 1^Output ID3"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^ORG" VarB="Office EnOcean Switch Control^Channel 1^Output ORG"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^STATUS" VarB="Office EnOcean Switch Control^Channel 1^Output STATUS"/>
				<Link VarA="PlcTask Outputs^.stKL6581OutData^nControl" VarB="Office EnOcean Switch Control^Channel 1^Control"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nCtrl" VarB="Office RS485 EnOcean Control^Channel 1^Ser. Ctrl"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[0]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 0"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[10]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 10"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[1]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 1"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[2]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 2"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[3]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 3"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[4]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 4"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[5]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 5"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[6]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 6"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[7]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 7"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[8]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 8"/>
				<Link VarA="PlcTask Outputs^EnOcean.STEnOceanOutData^nData[9]" VarB="Office RS485 EnOcean Control^Channel 1^Data Out 9"/>
			</OwnerB>
			<OwnerB Name="TIID^CX2040 E-Bus^CX2040 Supply^Server Room EtherCAT Junction^Boardroom DMX Node^Cabinet LED Strip Control">
				<Link VarA="PlcTask Inputs^.stDMXInDataLinie01^bCyclicTxDDisabled" VarB="DMX Status^Cyclic TxD disabled"/>
				<Link VarA="PlcTask Inputs^.stDMXInDataLinie01^bDefaultDataSent" VarB="DMX Status^Default data sent"/>
				<Link VarA="PlcTask Inputs^.stDMXInDataLinie01^bFrameSentToggle" VarB="DMX Status^Frame sent toggle"/>
				<Link VarA="PlcTask Inputs^.stDMXInDataLinie01^bReceiveToggle" VarB="DMX Status^Receive toggle"/>
				<Link VarA="PlcTask Inputs^.stDMXInDataLinie01^bTransmitAccepted" VarB="DMX Status^Transmit accepted"/>
				<Link VarA="PlcTask Inputs^.stDMXInDataLinie01^bTxPDOToggle" VarB="DMX Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^.stDMXInDataLinie01^byStartCode" VarB="DMX Status^Start code"/>
				<Link VarA="PlcTask Inputs^.stDMXInDataLinie01^wChannelLength" VarB="DMX Status^Channel length"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 1"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 10" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 11" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 12" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 13" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 14" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 15" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 16" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 17" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 18" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 19" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 2" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 20" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 21" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 22" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 23" Size="8" OffsA="176"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 24" Size="8" OffsA="184"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 25" Size="8" OffsA="192"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 26" Size="8" OffsA="200"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 27" Size="8" OffsA="208"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 28" Size="8" OffsA="216"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 29" Size="8" OffsA="224"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 3" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 30" Size="8" OffsA="232"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 31" Size="8" OffsA="240"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 32" Size="8" OffsA="248"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 33" Size="8" OffsA="256"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 34" Size="8" OffsA="264"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 35" Size="8" OffsA="272"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 36" Size="8" OffsA="280"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 37" Size="8" OffsA="288"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 38" Size="8" OffsA="296"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 39" Size="8" OffsA="304"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 4" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 40" Size="8" OffsA="312"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 41" Size="8" OffsA="320"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 42" Size="8" OffsA="328"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 43" Size="8" OffsA="336"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 44" Size="8" OffsA="344"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 45" Size="8" OffsA="352"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 46" Size="8" OffsA="360"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 47" Size="8" OffsA="368"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 48" Size="8" OffsA="376"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 49" Size="8" OffsA="384"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 5" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 50" Size="8" OffsA="392"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 51" Size="8" OffsA="400"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 52" Size="8" OffsA="408"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 53" Size="8" OffsA="416"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 54" Size="8" OffsA="424"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 55" Size="8" OffsA="432"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 56" Size="8" OffsA="440"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 57" Size="8" OffsA="448"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 58" Size="8" OffsA="456"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 59" Size="8" OffsA="464"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 6" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 60" Size="8" OffsA="472"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 61" Size="8" OffsA="480"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 62" Size="8" OffsA="488"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 63" Size="8" OffsA="496"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 64" Size="8" OffsA="504"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 7" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 8" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 1-64^Channel 9" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 129" Size="8" OffsA="1024"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 130" Size="8" OffsA="1032"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 131" Size="8" OffsA="1040"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 132" Size="8" OffsA="1048"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 133" Size="8" OffsA="1056"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 134" Size="8" OffsA="1064"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 135" Size="8" OffsA="1072"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 136" Size="8" OffsA="1080"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 137" Size="8" OffsA="1088"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 138" Size="8" OffsA="1096"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 139" Size="8" OffsA="1104"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 140" Size="8" OffsA="1112"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 141" Size="8" OffsA="1120"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 142" Size="8" OffsA="1128"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 143" Size="8" OffsA="1136"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 144" Size="8" OffsA="1144"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 145" Size="8" OffsA="1152"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 146" Size="8" OffsA="1160"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 147" Size="8" OffsA="1168"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 148" Size="8" OffsA="1176"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 149" Size="8" OffsA="1184"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 150" Size="8" OffsA="1192"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 151" Size="8" OffsA="1200"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 152" Size="8" OffsA="1208"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 153" Size="8" OffsA="1216"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 154" Size="8" OffsA="1224"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 155" Size="8" OffsA="1232"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 156" Size="8" OffsA="1240"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 157" Size="8" OffsA="1248"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 158" Size="8" OffsA="1256"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 159" Size="8" OffsA="1264"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 160" Size="8" OffsA="1272"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 161" Size="8" OffsA="1280"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 162" Size="8" OffsA="1288"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 163" Size="8" OffsA="1296"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 164" Size="8" OffsA="1304"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 165" Size="8" OffsA="1312"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 166" Size="8" OffsA="1320"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 167" Size="8" OffsA="1328"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 168" Size="8" OffsA="1336"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 169" Size="8" OffsA="1344"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 170" Size="8" OffsA="1352"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 171" Size="8" OffsA="1360"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 172" Size="8" OffsA="1368"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 173" Size="8" OffsA="1376"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 174" Size="8" OffsA="1384"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 175" Size="8" OffsA="1392"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 176" Size="8" OffsA="1400"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 177" Size="8" OffsA="1408"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 178" Size="8" OffsA="1416"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 179" Size="8" OffsA="1424"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 180" Size="8" OffsA="1432"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 181" Size="8" OffsA="1440"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 182" Size="8" OffsA="1448"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 183" Size="8" OffsA="1456"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 184" Size="8" OffsA="1464"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 185" Size="8" OffsA="1472"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 186" Size="8" OffsA="1480"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 187" Size="8" OffsA="1488"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 188" Size="8" OffsA="1496"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 189" Size="8" OffsA="1504"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 190" Size="8" OffsA="1512"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 191" Size="8" OffsA="1520"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 129-192^Channel 192" Size="8" OffsA="1528"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 193" Size="8" OffsA="1536"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 194" Size="8" OffsA="1544"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 195" Size="8" OffsA="1552"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 196" Size="8" OffsA="1560"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 197" Size="8" OffsA="1568"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 198" Size="8" OffsA="1576"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 199" Size="8" OffsA="1584"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 200" Size="8" OffsA="1592"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 201" Size="8" OffsA="1600"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 202" Size="8" OffsA="1608"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 203" Size="8" OffsA="1616"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 204" Size="8" OffsA="1624"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 205" Size="8" OffsA="1632"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 206" Size="8" OffsA="1640"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 207" Size="8" OffsA="1648"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 208" Size="8" OffsA="1656"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 209" Size="8" OffsA="1664"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 210" Size="8" OffsA="1672"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 211" Size="8" OffsA="1680"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 212" Size="8" OffsA="1688"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 213" Size="8" OffsA="1696"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 214" Size="8" OffsA="1704"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 215" Size="8" OffsA="1712"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 216" Size="8" OffsA="1720"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 217" Size="8" OffsA="1728"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 218" Size="8" OffsA="1736"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 219" Size="8" OffsA="1744"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 220" Size="8" OffsA="1752"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 221" Size="8" OffsA="1760"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 222" Size="8" OffsA="1768"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 223" Size="8" OffsA="1776"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 224" Size="8" OffsA="1784"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 225" Size="8" OffsA="1792"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 226" Size="8" OffsA="1800"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 227" Size="8" OffsA="1808"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 228" Size="8" OffsA="1816"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 229" Size="8" OffsA="1824"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 230" Size="8" OffsA="1832"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 231" Size="8" OffsA="1840"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 232" Size="8" OffsA="1848"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 233" Size="8" OffsA="1856"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 234" Size="8" OffsA="1864"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 235" Size="8" OffsA="1872"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 236" Size="8" OffsA="1880"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 237" Size="8" OffsA="1888"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 238" Size="8" OffsA="1896"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 239" Size="8" OffsA="1904"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 240" Size="8" OffsA="1912"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 241" Size="8" OffsA="1920"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 242" Size="8" OffsA="1928"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 243" Size="8" OffsA="1936"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 244" Size="8" OffsA="1944"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 245" Size="8" OffsA="1952"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 246" Size="8" OffsA="1960"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 247" Size="8" OffsA="1968"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 248" Size="8" OffsA="1976"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 249" Size="8" OffsA="1984"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 250" Size="8" OffsA="1992"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 251" Size="8" OffsA="2000"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 252" Size="8" OffsA="2008"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 253" Size="8" OffsA="2016"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 254" Size="8" OffsA="2024"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 255" Size="8" OffsA="2032"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 193-256^Channel 256" Size="8" OffsA="2040"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 257" Size="8" OffsA="2048"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 258" Size="8" OffsA="2056"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 259" Size="8" OffsA="2064"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 260" Size="8" OffsA="2072"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 261" Size="8" OffsA="2080"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 262" Size="8" OffsA="2088"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 263" Size="8" OffsA="2096"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 264" Size="8" OffsA="2104"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 265" Size="8" OffsA="2112"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 266" Size="8" OffsA="2120"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 267" Size="8" OffsA="2128"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 268" Size="8" OffsA="2136"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 269" Size="8" OffsA="2144"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 270" Size="8" OffsA="2152"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 271" Size="8" OffsA="2160"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 272" Size="8" OffsA="2168"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 273" Size="8" OffsA="2176"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 274" Size="8" OffsA="2184"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 275" Size="8" OffsA="2192"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 276" Size="8" OffsA="2200"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 277" Size="8" OffsA="2208"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 278" Size="8" OffsA="2216"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 279" Size="8" OffsA="2224"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 280" Size="8" OffsA="2232"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 281" Size="8" OffsA="2240"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 282" Size="8" OffsA="2248"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 283" Size="8" OffsA="2256"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 284" Size="8" OffsA="2264"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 285" Size="8" OffsA="2272"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 286" Size="8" OffsA="2280"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 287" Size="8" OffsA="2288"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 288" Size="8" OffsA="2296"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 289" Size="8" OffsA="2304"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 290" Size="8" OffsA="2312"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 291" Size="8" OffsA="2320"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 292" Size="8" OffsA="2328"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 293" Size="8" OffsA="2336"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 294" Size="8" OffsA="2344"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 295" Size="8" OffsA="2352"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 296" Size="8" OffsA="2360"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 297" Size="8" OffsA="2368"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 298" Size="8" OffsA="2376"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 299" Size="8" OffsA="2384"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 300" Size="8" OffsA="2392"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 301" Size="8" OffsA="2400"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 302" Size="8" OffsA="2408"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 303" Size="8" OffsA="2416"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 304" Size="8" OffsA="2424"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 305" Size="8" OffsA="2432"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 306" Size="8" OffsA="2440"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 307" Size="8" OffsA="2448"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 308" Size="8" OffsA="2456"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 309" Size="8" OffsA="2464"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 310" Size="8" OffsA="2472"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 311" Size="8" OffsA="2480"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 312" Size="8" OffsA="2488"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 313" Size="8" OffsA="2496"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 314" Size="8" OffsA="2504"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 315" Size="8" OffsA="2512"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 316" Size="8" OffsA="2520"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 317" Size="8" OffsA="2528"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 318" Size="8" OffsA="2536"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 319" Size="8" OffsA="2544"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 257-320^Channel 320" Size="8" OffsA="2552"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 321" Size="8" OffsA="2560"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 322" Size="8" OffsA="2568"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 323" Size="8" OffsA="2576"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 324" Size="8" OffsA="2584"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 325" Size="8" OffsA="2592"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 326" Size="8" OffsA="2600"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 327" Size="8" OffsA="2608"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 328" Size="8" OffsA="2616"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 329" Size="8" OffsA="2624"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 330" Size="8" OffsA="2632"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 331" Size="8" OffsA="2640"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 332" Size="8" OffsA="2648"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 333" Size="8" OffsA="2656"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 334" Size="8" OffsA="2664"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 335" Size="8" OffsA="2672"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 336" Size="8" OffsA="2680"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 337" Size="8" OffsA="2688"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 338" Size="8" OffsA="2696"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 339" Size="8" OffsA="2704"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 340" Size="8" OffsA="2712"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 341" Size="8" OffsA="2720"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 342" Size="8" OffsA="2728"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 343" Size="8" OffsA="2736"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 344" Size="8" OffsA="2744"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 345" Size="8" OffsA="2752"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 346" Size="8" OffsA="2760"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 347" Size="8" OffsA="2768"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 348" Size="8" OffsA="2776"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 349" Size="8" OffsA="2784"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 350" Size="8" OffsA="2792"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 351" Size="8" OffsA="2800"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 352" Size="8" OffsA="2808"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 353" Size="8" OffsA="2816"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 354" Size="8" OffsA="2824"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 355" Size="8" OffsA="2832"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 356" Size="8" OffsA="2840"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 357" Size="8" OffsA="2848"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 358" Size="8" OffsA="2856"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 359" Size="8" OffsA="2864"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 360" Size="8" OffsA="2872"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 361" Size="8" OffsA="2880"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 362" Size="8" OffsA="2888"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 363" Size="8" OffsA="2896"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 364" Size="8" OffsA="2904"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 365" Size="8" OffsA="2912"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 366" Size="8" OffsA="2920"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 367" Size="8" OffsA="2928"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 368" Size="8" OffsA="2936"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 369" Size="8" OffsA="2944"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 370" Size="8" OffsA="2952"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 371" Size="8" OffsA="2960"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 372" Size="8" OffsA="2968"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 373" Size="8" OffsA="2976"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 374" Size="8" OffsA="2984"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 375" Size="8" OffsA="2992"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 376" Size="8" OffsA="3000"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 377" Size="8" OffsA="3008"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 378" Size="8" OffsA="3016"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 379" Size="8" OffsA="3024"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 380" Size="8" OffsA="3032"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 381" Size="8" OffsA="3040"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 382" Size="8" OffsA="3048"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 383" Size="8" OffsA="3056"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 321-384^Channel 384" Size="8" OffsA="3064"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 385" Size="8" OffsA="3072"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 386" Size="8" OffsA="3080"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 387" Size="8" OffsA="3088"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 388" Size="8" OffsA="3096"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 389" Size="8" OffsA="3104"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 390" Size="8" OffsA="3112"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 391" Size="8" OffsA="3120"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 392" Size="8" OffsA="3128"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 393" Size="8" OffsA="3136"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 394" Size="8" OffsA="3144"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 395" Size="8" OffsA="3152"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 396" Size="8" OffsA="3160"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 397" Size="8" OffsA="3168"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 398" Size="8" OffsA="3176"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 399" Size="8" OffsA="3184"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 400" Size="8" OffsA="3192"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 401" Size="8" OffsA="3200"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 402" Size="8" OffsA="3208"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 403" Size="8" OffsA="3216"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 404" Size="8" OffsA="3224"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 405" Size="8" OffsA="3232"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 406" Size="8" OffsA="3240"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 407" Size="8" OffsA="3248"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 408" Size="8" OffsA="3256"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 409" Size="8" OffsA="3264"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 410" Size="8" OffsA="3272"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 411" Size="8" OffsA="3280"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 412" Size="8" OffsA="3288"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 413" Size="8" OffsA="3296"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 414" Size="8" OffsA="3304"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 415" Size="8" OffsA="3312"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 416" Size="8" OffsA="3320"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 417" Size="8" OffsA="3328"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 418" Size="8" OffsA="3336"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 419" Size="8" OffsA="3344"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 420" Size="8" OffsA="3352"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 421" Size="8" OffsA="3360"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 422" Size="8" OffsA="3368"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 423" Size="8" OffsA="3376"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 424" Size="8" OffsA="3384"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 425" Size="8" OffsA="3392"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 426" Size="8" OffsA="3400"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 427" Size="8" OffsA="3408"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 428" Size="8" OffsA="3416"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 429" Size="8" OffsA="3424"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 430" Size="8" OffsA="3432"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 431" Size="8" OffsA="3440"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 432" Size="8" OffsA="3448"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 433" Size="8" OffsA="3456"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 434" Size="8" OffsA="3464"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 435" Size="8" OffsA="3472"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 436" Size="8" OffsA="3480"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 437" Size="8" OffsA="3488"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 438" Size="8" OffsA="3496"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 439" Size="8" OffsA="3504"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 440" Size="8" OffsA="3512"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 441" Size="8" OffsA="3520"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 442" Size="8" OffsA="3528"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 443" Size="8" OffsA="3536"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 444" Size="8" OffsA="3544"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 445" Size="8" OffsA="3552"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 446" Size="8" OffsA="3560"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 447" Size="8" OffsA="3568"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 385-448^Channel 448" Size="8" OffsA="3576"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 449" Size="8" OffsA="3584"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 450" Size="8" OffsA="3592"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 451" Size="8" OffsA="3600"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 452" Size="8" OffsA="3608"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 453" Size="8" OffsA="3616"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 454" Size="8" OffsA="3624"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 455" Size="8" OffsA="3632"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 456" Size="8" OffsA="3640"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 457" Size="8" OffsA="3648"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 458" Size="8" OffsA="3656"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 459" Size="8" OffsA="3664"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 460" Size="8" OffsA="3672"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 461" Size="8" OffsA="3680"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 462" Size="8" OffsA="3688"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 463" Size="8" OffsA="3696"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 464" Size="8" OffsA="3704"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 465" Size="8" OffsA="3712"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 466" Size="8" OffsA="3720"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 467" Size="8" OffsA="3728"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 468" Size="8" OffsA="3736"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 469" Size="8" OffsA="3744"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 470" Size="8" OffsA="3752"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 471" Size="8" OffsA="3760"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 472" Size="8" OffsA="3768"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 473" Size="8" OffsA="3776"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 474" Size="8" OffsA="3784"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 475" Size="8" OffsA="3792"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 476" Size="8" OffsA="3800"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 477" Size="8" OffsA="3808"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 478" Size="8" OffsA="3816"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 479" Size="8" OffsA="3824"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 480" Size="8" OffsA="3832"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 481" Size="8" OffsA="3840"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 482" Size="8" OffsA="3848"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 483" Size="8" OffsA="3856"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 484" Size="8" OffsA="3864"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 485" Size="8" OffsA="3872"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 486" Size="8" OffsA="3880"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 487" Size="8" OffsA="3888"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 488" Size="8" OffsA="3896"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 489" Size="8" OffsA="3904"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 490" Size="8" OffsA="3912"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 491" Size="8" OffsA="3920"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 492" Size="8" OffsA="3928"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 493" Size="8" OffsA="3936"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 494" Size="8" OffsA="3944"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 495" Size="8" OffsA="3952"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 496" Size="8" OffsA="3960"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 497" Size="8" OffsA="3968"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 498" Size="8" OffsA="3976"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 499" Size="8" OffsA="3984"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 500" Size="8" OffsA="3992"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 501" Size="8" OffsA="4000"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 502" Size="8" OffsA="4008"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 503" Size="8" OffsA="4016"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 504" Size="8" OffsA="4024"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 505" Size="8" OffsA="4032"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 506" Size="8" OffsA="4040"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 507" Size="8" OffsA="4048"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 508" Size="8" OffsA="4056"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 509" Size="8" OffsA="4064"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 510" Size="8" OffsA="4072"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 511" Size="8" OffsA="4080"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 449-512^Channel 512" Size="8" OffsA="4088"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 100" Size="8" OffsA="792"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 101" Size="8" OffsA="800"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 102" Size="8" OffsA="808"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 103" Size="8" OffsA="816"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 104" Size="8" OffsA="824"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 105" Size="8" OffsA="832"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 106" Size="8" OffsA="840"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 107" Size="8" OffsA="848"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 108" Size="8" OffsA="856"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 109" Size="8" OffsA="864"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 110" Size="8" OffsA="872"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 111" Size="8" OffsA="880"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 112" Size="8" OffsA="888"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 113" Size="8" OffsA="896"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 114" Size="8" OffsA="904"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 115" Size="8" OffsA="912"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 116" Size="8" OffsA="920"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 117" Size="8" OffsA="928"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 118" Size="8" OffsA="936"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 119" Size="8" OffsA="944"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 120" Size="8" OffsA="952"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 121" Size="8" OffsA="960"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 122" Size="8" OffsA="968"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 123" Size="8" OffsA="976"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 124" Size="8" OffsA="984"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 125" Size="8" OffsA="992"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 126" Size="8" OffsA="1000"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 127" Size="8" OffsA="1008"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 128" Size="8" OffsA="1016"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 65" Size="8" OffsA="512"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 66" Size="8" OffsA="520"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 67" Size="8" OffsA="528"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 68" Size="8" OffsA="536"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 69" Size="8" OffsA="544"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 70" Size="8" OffsA="552"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 71" Size="8" OffsA="560"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 72" Size="8" OffsA="568"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 73" Size="8" OffsA="576"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 74" Size="8" OffsA="584"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 75" Size="8" OffsA="592"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 76" Size="8" OffsA="600"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 77" Size="8" OffsA="608"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 78" Size="8" OffsA="616"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 79" Size="8" OffsA="624"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 80" Size="8" OffsA="632"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 81" Size="8" OffsA="640"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 82" Size="8" OffsA="648"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 83" Size="8" OffsA="656"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 84" Size="8" OffsA="664"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 85" Size="8" OffsA="672"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 86" Size="8" OffsA="680"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 87" Size="8" OffsA="688"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 88" Size="8" OffsA="696"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 89" Size="8" OffsA="704"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 90" Size="8" OffsA="712"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 91" Size="8" OffsA="720"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 92" Size="8" OffsA="728"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 93" Size="8" OffsA="736"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 94" Size="8" OffsA="744"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 95" Size="8" OffsA="752"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 96" Size="8" OffsA="760"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 97" Size="8" OffsA="768"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 98" Size="8" OffsA="776"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^arrData" VarB="DMX Channel 65-128^Channel 99" Size="8" OffsA="784"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^bDisableCyclicTxD" VarB="DMX Control^Disable cyclic TxD"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^bSendDefaultData" VarB="DMX Control^Send default data"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^bTransmitRequest" VarB="DMX Control^Transmit request"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^byStartCode" VarB="DMX Control^Start code"/>
				<Link VarA="PlcTask Outputs^.stDMXOutDataLinie01^wChannelLength" VarB="DMX Control^Channel length"/>
			</OwnerB>
			<OwnerB Name="TIID^CX2040 E-Bus^CX2040 Supply^Server Room EtherCAT Junction^OLD BLIND CONTROL^Blind Control Boardroom">
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 0"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^D" VarB="COM Inputs^Data In 9" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[2]^Status" VarB="COM Inputs^Status"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^Ctrl" VarB="COM Outputs^Ctrl"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 0"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[2]^D" VarB="COM Outputs^Data Out 9" Size="8" OffsA="72"/>
			</OwnerB>
			<OwnerB Name="TIID^CX2040 E-Bus^CX2040 Supply^Server Room EtherCAT Junction^OLD BLIND CONTROL^Blind Control Communal Area">
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 0"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^D" VarB="COM Inputs^Data In 9" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[1]^Status" VarB="COM Inputs^Status"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^Ctrl" VarB="COM Outputs^Ctrl"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 0"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[1]^D" VarB="COM Outputs^Data Out 9" Size="8" OffsA="72"/>
			</OwnerB>
			<OwnerB Name="TIID^CX2040 E-Bus^CX2040 Supply^Server Room EtherCAT Junction^OLD BLIND CONTROL^Blind Control Staff Room">
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 0"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^D" VarB="COM Inputs^Data In 9" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^BackgroundComms.HubCommIn[0]^Status" VarB="COM Inputs^Status"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^Ctrl" VarB="COM Outputs^Ctrl"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 0"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^BackgroundComms.HubCommOut[0]^D" VarB="COM Outputs^Data Out 9" Size="8" OffsA="72"/>
			</OwnerB>
			<OwnerB Name="TIID^CX2040 E-Bus^CX2040 Supply^Server Room EtherCAT Junction^OLD BLIND CONTROL^Coffee Machine Power Monitor">
				<Link VarA="PlcTask Inputs^.diActivePower" VarB="PM Inputs Channel 1^Active power"/>
				<Link VarA="PlcTask Inputs^.diCurrent" VarB="PM Inputs Channel 1^Current"/>
				<Link VarA="PlcTask Inputs^.diVarientValue" VarB="PM Inputs Channel 1^Variant value"/>
				<Link VarA="PlcTask Inputs^.diVoltage" VarB="PM Inputs Channel 1^Voltage"/>
				<Link VarA="PlcTask Inputs^.uiPresentIndex" VarB="PM Inputs Channel 1^Index"/>
				<Link VarA="PlcTask Outputs^.uiIndexRequest" VarB="PM Outputs Channel 1^Index"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
